# ADC Genset Sourcing — Digest 2026-06-13 (first run)

- **Run:** manual first pass (cron not yet live) · **Agent:** [MGN-SRC-001](../../MGN-SRC-001_genset-sourcing-agent_Rev0_1.md)
- **Sources swept:** Tier 1–2 sample + targeted iron-watchlist search
- **Buy box:** NG/dual-fuel + low-hour diesel · <1 MW–2.5 MW (>2.5 MW alerts out-of-band) · 50 + 60 Hz

**TODAY: 11 in-box found · first run, no deltas yet · comp book seeded**

> Note: this is a *baseline* run — everything is "new" because there's no
> prior snapshot. From tomorrow, the digest shows only NEW / PRICE-DOWN /
> SOLD / AGING against this baseline.

---

## 🔥 FUND lane — node-standard & adjacent gas RICE (≥1 MW)

| Unit | kW | Hz / V | Hours | Cond. | Price | Location | Fit | Source |
|------|----|--------|-------|-------|-------|----------|-----|--------|
| **Cat G3520** ⭐ node-make | 2,055 | 60 / MV (ABB switchgear) | **700–1,500** | used, low-hr | ~mid-6 figs* | US | **~100** | [PowerGen Ent.](https://powergenenterprises.com/product/caterpillar-g3520-2055-kw-natural-gas-generator/) |
| **Cat G3520** ⭐ node-make | 2,000 | 60 / 480 | 2024 unit | used | call | — | **~95** | [USP&E](https://uspeglobal.com/inventory/used-caterpillar-g3520-natural-gas-generator-set/) (page 403 — needs P3 fetcher) |
| **Cummins HSK78G** ⭐ 2nd-source | 1,600 | **50** / — | — | used | call | — | **~85** (50 Hz edge) | [Surplus Record](https://surplusrecord.com/listing/1600-kw-cummins-c1600n5cd-natural-gas-generator-set-cummins-hsk78g-engine-9-06-stroke-1500-rpm-50-hz-1047996/) |
| 3× **Jenbacher JGS 620** | 3,300 ea / 10 MW | 60 / 4160 | **never-run** | factory-new surplus | call | **Alberta** (freight ⚠) | 75 (>2.5 MW, adapt) | [Crusader JV](https://crusaderjv.com/for-sale-surplus-stock-never-used-jenbacher-j620-3mw-4160v-natural-gas-generator-sets-10mw-total/) |
| Jenbacher J620 GS | 3,000 | **50** / 11kV | 2008 | used | call | — | 70 | [USP&E](https://uspeglobal.com/inventory/jenbacher-j-620-gs-natural-gas-generator-set/) |
| 4× Jenbacher JGS-620 | 2,750 ea / 10.75 MW | **50** / 11kV | 2015 | used | call | — | 72 | [USP&E](https://www.uspeglobal.com/listings/6599788-used-10-75-mw-2015-used-jenbacher-jgs-620-natural-gas-generator-sets) |

## ⚙️ MODULAR lane — sub-MW / ~1 MW gas

| Unit | kW | Cond. | Location | Source |
|------|----|-------|----------|--------|
| **Waukesha L7044GSI** | 1,200 | new/never-used, ships immediately | **Alberta** (freight ⚠) | [Crusader JV](https://crusaderjv.com/surplus-new-never-used-waukesha-1-2-mw-l7044gsi-natural-gas-generator-package-for-sale/) |
| Waukesha L7042GL | 1,000 | overhauled, 34,000 hr | — | [Crusader JV](https://crusaderjv.com/1000-kw-generator-natural-gas-powered-1-mw/) |

## 🔁 FLIP lane — low-hour diesel (arbitrage / rebuild core)

| Unit | kW | Hours | Cond. | Source |
|------|----|-------|-------|--------|
| **Cat 3516C** | 2,000 | **205** ⭐ | very low-hr used | [PowerSystemsToday](https://www.powersystemstoday.com/listings/for-sale/caterpillar/generators/153001) |
| Cat XQ2000 power module | 2,000 | — | 2013 used | [USP&E](https://uspeglobal.com/inventory/diesel-generators/) |
| Cat 3516B | 2,000 | new | 2025 new-surplus | [USP&E](https://uspeglobal.com/inventory/diesel-generators/) |

---

## Comp book seeds (market price intelligence)
- **Used G3520-class (2026):** ~$85K (G3412 high-hr) → **$785K** (G3520H low-hr). *node-make benchmark.*
- **Jenbacher J620:** $30K (high-hr) → $745K (low-hr/never-run).
- Action: as listings go GONE, freeze last price here → builds FUND-001 negotiation comps.

## Operator notes
- ⭐ = priority: node-standard make (G3520 / HSK78G) or standout low hours.
- ⚠ Alberta cluster (Crusader JV) = long freight to Gulf — verify landed cost before excitement; but "never-run / ships immediately" beats a 2-yr OEM queue.
- **Houston-local sellers** (Worldwide Power, Swift Equipment) = freight edge — sweep deeper next run.
- **USP&E 403s WebFetch** — confirmed anti-bot; it's high-value (global/50 Hz) so it's a top P3 Playwright-fetcher candidate.
- `*` price directional from market range, not the listing — confirm on call.
