**OCP Project Deschutes**

Redfish, AI Control & Four-Tier Data Center Management

A Complete Teaching Reference

Prepared for: Scott Tomsu

ADC Solutions / Trappey's Compute Center

May 2026  |  CONFIDENTIAL

| PURPOSE: This document explains — from first principles — how Redfish works, how it maps to the OCP Project Deschutes CDU, and how artificial intelligence can manage all four tiers of a modern AI data center: IT hardware, cooling distribution, facility systems, and outside environmental monitoring. Every technical term is defined in plain language. |
| :---- |

# **Table of Contents**

| Section | Page |
| :---- | ----: |
| **SECTION 1: What Is Redfish?** | 3 |
|     1.1  The Simple Explanation | 3 |
|     1.2  Key Definitions — Building Blocks of Redfish | 3 |
|     1.3  How Redfish Actually Works — Step by Step | 5 |
|     1.4  Redfish vs. Modbus — Why Both Matter | 5 |
| **SECTION 2: Redfish Cooling Schemas — Deschutes Mapped** | 7 |
|     2.1  What Are Cooling Schemas? | 7 |
|     2.2  The Deschutes CDU — Component to Redfish Schema Map | 7 |
|     2.3  The Redfish Resource Tree — How It Is Organized | 8 |
|     2.4  Open Source Redfish Tools | 9 |
| **SECTION 3: The Modbus-to-Redfish Bridge** | 11 |
|     3.1  Why a Bridge Is Needed | 11 |
|     3.2  Bridge Architecture | 11 |
|     3.3  Key Modbus Registers for Deschutes CDU | 11 |
| **SECTION 4: Four-Tier AI Control Architecture** | 14 |
|     4.1  Why Four Tiers? | 14 |
|     4.2  The Four Tiers Defined | 14 |
|     4.3  Tier 1: IT Layer — What the AI Reads | 15 |
|     4.4  Tier 2: CDU Layer — What the AI Controls | 16 |
| 4.5  Technology Cooling System (TCS) at the CDU Layer | 17 |
|     4.6  Tier 3: Facility Layer — What the AI Monitors and Coordinates | 17 |
|     4.7  Tier 4: External Monitoring Layer — What the AI Watches Outside | 18 |
| **SECTION 5: The AI Control Engine** | 20 |
|     5.1  Three Levels of AI Intelligence | 20 |
|     5.2  The Complete AI Data Flow | 21 |
| **SECTION 6: Proof of Concept — Build Plan** | 23 |
|     6.1  POC Objectives | 23 |
|     6.2  Hardware Requirements | 23 |
|     6.3  Software Stack | 23 |
|     6.4  Implementation Sequence | 24 |
| **SECTION 7: Complete Glossary** | 25 |
| **SECTION 8: Quick Reference — The System at a Glance** | 28 |
|     8.1  Deschutes CDU Key Specifications | 28 |
|     8.2  Four-Tier Summary | 30 |
|     8.3  Control Loop Quick Reference | 30 |

# **SECTION 1: What Is Redfish?**

## **1.1  The Simple Explanation**

Redfish is a language that computers use to talk to data center hardware. Think of it like a universal remote control — instead of having a different remote for every piece of equipment, Redfish gives every device the same button layout and the same language.

Before Redfish existed, every hardware vendor (Dell, HP, Cisco, ABB, Belimo) had their own private language for their equipment. If you wanted to read the temperature of a server, you needed Dell's special software. If you wanted to read the speed of a pump, you needed a different tool entirely. Nothing talked to anything else automatically.

Redfish solves this by making every device speak one standardized language over a normal internet connection. A server, a CDU pump, a power distribution unit, and a cooling valve can all be read and controlled using the exact same method.

## **1.2  Key Definitions — Building Blocks of Redfish**

| REST API | REST stands for Representational State Transfer. An API (Application Programming Interface) is a way for software to talk to hardware or other software. REST specifically means that communication happens over standard web technology (HTTP — the same technology your browser uses). A REST API means: send a web request to an address, get data back. No special software required. |
| :---- | :---- |

| HTTP | HyperText Transfer Protocol. This is the foundation of the internet. When your browser loads a webpage, it uses HTTP. Redfish uses this same technology to talk to hardware. Instead of loading a webpage, you load a piece of equipment's data. |
| :---- | :---- |

| JSON | JavaScript Object Notation. This is the format that Redfish uses to package data. It looks like organized text with labels and values — for example: {"Temperature": 45.2, "Units": "Celsius"}. It is human-readable and machine-readable at the same time. |
| :---- | :---- |

| Schema | A schema is a rulebook that defines what data must look like. Imagine a form with labeled boxes — the schema defines what labels exist, what type of data goes in each box (a number, a word, true/false), and which boxes are required. In Redfish, DMTF publishes the schema so every manufacturer knows exactly how to format their data. This is why a pump from one vendor and a server from another can be read the same way. |
| :---- | :---- |

| DMTF | Distributed Management Task Force. This is the industry organization that owns and publishes the Redfish standard. They define the schemas (the rulebooks). Google, Microsoft, Dell, HPE, Intel, NVIDIA, and hundreds of other companies are members. Because Google is a member, the Project Deschutes CDU is designed to plug into this ecosystem. |
| :---- | :---- |

| OCP | Open Compute Project. A nonprofit organization founded by Meta (Facebook) that publishes open-source hardware designs for data centers. Google contributed Project Deschutes to OCP so that anyone in the world — including you — can build a compatible CDU using the published specification. |
| :---- | :---- |

| Endpoint | In networking, an endpoint is an address you can send a request to. In Redfish, every piece of hardware has a base endpoint (like a home address on the internet), and each piece of data has its own sub-endpoint (like a room number in that building). Example: /redfish/v1/Chassis/CDU1/Thermal is the endpoint for thermal data on CDU unit 1\. |
| :---- | :---- |

| Resource | In Redfish, a resource is any piece of hardware or data that has an address and can be read or controlled. A pump is a resource. A temperature sensor is a resource. A valve position is a resource. Each resource lives at its own endpoint. |
| :---- | :---- |

| GET / PATCH | These are HTTP commands. GET means: give me the current value. PATCH means: change a value to what I specify. To read pump speed: GET /redfish/v1/.../Pump. To change pump speed: PATCH /redfish/v1/.../Pump with the new speed value in the message body. |
| :---- | :---- |

| Modbus/TCP | Modbus is an older industrial communication protocol developed in 1979\. It is simpler than Redfish but less descriptive — it reads numbered registers instead of named resources. The Project Deschutes spec requires the CDU PLC to speak Modbus/TCP. Redfish is then implemented as a translation layer on top of Modbus, or directly in a more capable controller. |
| :---- | :---- |

| PLC | Programmable Logic Controller. An industrial computer designed to control physical equipment — pumps, valves, heaters. The Deschutes CDU has a PLC that reads sensors and controls the pumps and valve. It speaks Modbus/TCP natively. Adding a Redfish service layer makes it speak both languages. |
| :---- | :---- |

| BMC | Baseboard Management Controller. A small dedicated computer built into every server that monitors the server independently of the main processor. It reads temperatures, fan speeds, power consumption, and can reboot the server remotely. Modern BMCs commonly expose Redfish natively. Confirm the exact BMC firmware supplier for each OEM platform before naming a specific firmware package. |
| :---- | :---- |

| AMI MegaRAC | Firmware family made by American Megatrends for server BMCs. MegaRAC implements Redfish on supported platforms, but use on any specific NVIDIA rack should be treated as an OEM confirmation item unless supplier documentation confirms it. |
| :---- | :---- |

## **1.3  How Redfish Actually Works — Step by Step**

Here is a concrete example of Redfish in action. You want to know the current secondary loop supply temperature on a Deschutes CDU:

| Step | What Happens |
| :---- | :---- |
| 1\. Your software sends a GET request | GET https://192.168.1.50/redfish/v1/.../SecondaryCoolantConnectors/RackSupply |
| 2\. The CDU controller receives the request | The Redfish service running on the CDU controller (or a gateway device) receives the HTTP request over the network. |
| 3\. The controller reads the PLC via Modbus | Internally, the Redfish service queries the PLC Modbus register that holds the supply temperature sensor value. |
| 4\. The controller formats the response | The raw Modbus register value (e.g., 2152 \= 21.52°C after scaling) is formatted into a Redfish CoolantConnector response using sensor-excerpt fields. |
| 5\. Your software receives structured data | {"Name": "Secondary Loop Supply", "SupplyTemperatureCelsius": {"Reading": 21.52}, "Status": {"Health": "OK"}} |
| 6\. AI layer ingests the data | The AI control system receives this value along with hundreds of others from all four tiers and makes decisions accordingly. |

## **1.4  Redfish vs. Modbus — Why Both Matter**

The Project Deschutes spec mandates Modbus/TCP as the native PLC protocol. Redfish is the management layer above it. They serve different purposes and work together:

| Modbus/TCP | Redfish |
| :---- | :---- |
| Developed 1979 | Developed 2015 |
| Industrial standard, very reliable | IT/web standard, very descriptive |
| Reads numbered registers (e.g., Register 40001 \= 21.5°C) | Reads named resources (e.g., /ThermalEquipment/.../SupplyTemperatureCelsius) |
| No built-in security (used on isolated industrial networks) | HTTPS encryption, authentication, role-based access |
| No self-description — you need a manual to know what register 40001 means | Self-describing — the schema tells you exactly what every field means |
| What the CDU PLC speaks natively | What the data center management system expects |
| Fast, lightweight, deterministic (good for real-time control loops) | Slower but rich — better for monitoring, dashboards, AI ingestion |

# **SECTION 2: Redfish Cooling Schemas — Deschutes Mapped**

## **2.1  What Are Cooling Schemas?**

A Redfish schema for cooling is a published rulebook that defines exactly how cooling equipment should describe itself over the network. DMTF published the ThermalEquipment and liquid-cooling schemas to support modern liquid-cooled data centers. Most major Deschutes CDU functions can be represented using standard Redfish resources; internal subcomponents may need sensor links, control excerpts, or OEM extensions depending on how the controller exposes them.

Think of schemas as a standard wiring diagram for data. Just like electrical codes define how wires must be labeled and sized, Redfish schemas define how data must be labeled and formatted. Once you follow the schema, any Redfish-capable software in the world can read your CDU.

## **2.2  The Deschutes CDU — Component to Redfish Schema Map**

| Deschutes Physical Component | Redfish Schema Resource | Key Data Fields |
| :---- | :---- | :---- |
| CDU Unit (the whole machine) | ThermalEquipment/CDUs/{id} | Status, EquipmentType, RatedFlowLitersPerMinute, RatedPressurekPa, PrimaryCoolantConnectors, SecondaryCoolantConnectors |
| SPECK TOEMA065200 Pump (x2) | CDUs/{id}/Pumps/{id} | PumpSpeedPercent, SpeedRPM, SpeedControlPercent, PowerWatts or linked power sensor, Status, PumpType |
| ABB ACH580 VFD (x2) | Pumps/{id} plus OEM/Control details | SpeedControlPercent, ControlMode, SetPoint; VFD frequency/voltage/current may require OEM properties or linked sensors |
| Alfa Laval CB210-276AH HX (x3) | CoolingUnit metrics or OEM/InternalHeatExchangers; ThermalEquipment/HeatExchangers only if exposed as independent HX units | SupplyTemperatureCelsius, ReturnTemperatureCelsius, DeltaTemperatureCelsius, heat-transfer metrics |
| Belimo B6500 Valve (primary side) | PrimaryCoolantConnectors/{id} | ValvePositionPercent, ValvePositionControlPercent, ControlMode, ValveControl action where supported |
| Supply temperature sensor (secondary / IT side) | SecondaryCoolantConnectors/RackSupply | SupplyTemperatureCelsius, SupplyPressurekPa, FlowLitersPerMinute, DeltaPressurekPa |
| Return temperature sensor (secondary / IT side) | SecondaryCoolantConnectors/RackReturn | ReturnTemperatureCelsius, ReturnPressurekPa, DeltaTemperatureCelsius |
| Facility supply sensor (primary / facility side) | PrimaryCoolantConnectors/FacilitySupply | SupplyTemperatureCelsius, SupplyPressurekPa |
| Facility return sensor (primary / facility side) | PrimaryCoolantConnectors/FacilityReturn | ReturnTemperatureCelsius, ReturnPressurekPa |
| Flow meter (+/- 0.5%) | SecondaryCoolantConnectors/{id} or linked Sensor resource | FlowLitersPerMinute.Reading, RatedFlowLitersPerMinute |
| Leak detection (3 zones) | CDUs/{id}/LeakDetection with LeakDetectorGroups; source devices can live under Chassis/{id}/LeakDetectors/{id} | LeakDetectorGroups, Detectors array, DetectorState, Status |
| Expansion tank | CDUs/{id}/Reservoirs/{id} | FluidLevelPercent, CapacityLiters, InternalPressurekPa, Status |
| TCS piping / distribution loop (CDU to IT rack) | SecondaryCoolantConnectors/{rack}; linked Sensor resources; optional CDUs/{id}/Oem/TCSInterface/Branches/{id} | RackSupplyTemperatureCelsius, RackReturnTemperatureCelsius, FlowLitersPerMinute, DeltaPressurekPa, ValvePositionPercent, BalanceStatus |
| TCS coolant-quality and filter sensors | CDUs/{id}/Oem/TCSInterface/WaterQuality or linked Sensor resources | pH, ConductivityuScm, TurbidityNTU, FilterDeltaPressurekPa, TreatmentStatus |
| Heat Rejection System (HRS) / facility interface | PrimaryCoolantConnectors plus linked facility/BMS Sensor resources or CDUs/{id}/Oem/HRSInterface | FacilitySupply/ReturnTemperatureCelsius, FacilityFlowLitersPerMinute, HRSStatus, Fan/PumpStatus, WetBulbTemperatureCelsius |

![Schematic showing primary facility water loop, secondary IT rack loop, heat exchangers, pumps, valve, sensors, and leak zones.][image1]  
*Figure 1\. CDU layer with Technology Cooling System (TCS) secondary/rack loop and facility heat-rejection context.*

## **2.3  The Redfish Resource Tree — How It Is Organized**

Redfish organizes resources in a tree structure, like folders on a computer. Everything starts at /redfish/v1/ and branches from there. The tree below is a representative, schema-aligned model for a Deschutes CDU implementation. In this update, TCS means Technology Cooling System: the CDU-to-rack secondary distribution loop. TCS branch sensors are normalized into the CDU layer through standard SecondaryCoolantConnectors, linked Sensor resources, or an OEM TCSInterface. Outdoor heat-rejection equipment is treated as facility/HRS context rather than being called TCS.

![Corrected Redfish tree starting at /redfish/v1 and showing ThermalEquipment, CDUs, coolant connectors, pumps, filters, reservoirs, leak detection, and OEM extensions.][image2]  
*Figure 2\. Redfish/CDU resource model with a CDU-layer TCS rack-loop sensor interface.*

| KEY CONCEPT: Every item in this tree has its own web address (endpoint). Your AI system, your monitoring dashboard, or a simple Python script can request data from any of these addresses using a standard web request. No vendor-specific software required. |
| :---- |

## **2.4  Open Source Redfish Tools**

Because Redfish is an open standard, there are free, open-source tools available to implement it. These are the key tools for your POC:

| Tool | What It Does | Where to Get It |
| :---- | :---- | :---- |
| DMTF Redfish Mockup Server | Simulates a Redfish endpoint for testing without real hardware. Run it on a laptop and it behaves like a real CDU Redfish interface. | github.com/DMTF/Redfish-Mockup-Server |
| DMTF python-redfish-library | Open-source Python library for talking to Redfish devices. Read and write resources with simple Python code. | github.com/DMTF/python-redfish-library |
| OpenBMC | Open-source BMC firmware that implements Redfish natively. Used as a reference implementation and deployable on custom hardware. | github.com/openbmc/openbmc |
| Redfish Validator | Tests that your Redfish implementation correctly follows the published schemas. | github.com/DMTF/Redfish-Service-Validator |
| pymodbus | Open-source Python library for reading/writing Modbus registers — the bridge between your PLC and the Redfish layer. | github.com/pymodbus-dev/pymodbus |
| Node-RED | Visual programming tool for building data flows between Modbus, Redfish, MQTT, databases, and dashboards. No heavy coding required. | nodered.org |

# **SECTION 3: The Modbus-to-Redfish Bridge**

## **3.1  Why a Bridge Is Needed**

The Deschutes PLC speaks Modbus/TCP natively. The data center management system, AI platform, and external monitoring tools expect Redfish. The bridge sits between them and translates in real time.

Think of it like a translator at a meeting between a French speaker and a Spanish speaker. The bridge does not change what is being said — it just makes both sides able to understand each other. The PLC still runs its control loops in Modbus. The AI system reads and sends commands in Redfish. The bridge handles the conversion.

## **3.2  Bridge Architecture**

| Layer | Technology | Role |
| :---- | :---- | :---- |
| Physical Hardware | PLC (CompactLogix 5380), VFDs, CDU sensors, valve, TCS rack-loop sensors/manifold gateway, optional facility/HRS or BMS/SCADA feed | Does the actual CDU work and imports TCS rack-loop telemetry needed for hydraulic balancing |
| Native Protocol | Modbus/TCP registers (read/write) | PLC's language — fast, real-time, industrial |
| Bridge Software | Python service using pymodbus \+ FastAPI; optional BACnet/SCADA collector for TCS branch and facility/HRS points | Polls Modbus/TCS/HRS sources and exposes them as Redfish-style endpoints and sensor resources |
| Redfish Interface | HTTPS REST API with JSON responses | Standard language understood by all management software |
| AI Control Layer | Python/ML model consuming Redfish data | Makes intelligent decisions and issues commands back through Redfish |
| Monitoring Dashboard | Grafana, InfluxDB, or cloud DCIM platform | Human-readable visualization of all system data |

## **3.3  Key Modbus Registers for Deschutes CDU**

The following table shows the Modbus registers that the bridge must map to Redfish resources. Actual register addresses will depend on the PLC program — this represents the data points required by the spec:

| Data Point | Modbus Register Type | Redfish Mapping | Control Direction |
| :---- | :---- | :---- | :---- |
| Secondary supply temperature | Input register (read only) | SecondaryCoolantConnectors/RackSupply/SupplyTemperatureCelsius/Reading | Read |
| Secondary return temperature | Input register (read only) | SecondaryCoolantConnectors/RackReturn/ReturnTemperatureCelsius/Reading | Read |
| Primary facility supply temperature | Input register (read only) | PrimaryCoolantConnectors/FacilitySupply/SupplyTemperatureCelsius/Reading | Read |
| Primary facility return temperature | Input register (read only) | PrimaryCoolantConnectors/FacilityReturn/ReturnTemperatureCelsius/Reading | Read |
| Secondary supply pressure | Input register (read only) | SecondaryCoolantConnectors/RackSupply/SupplyPressurekPa/Reading | Read |
| Secondary return pressure | Input register (read only) | SecondaryCoolantConnectors/RackReturn/ReturnPressurekPa/Reading | Read |
| Flow rate (secondary loop) | Input register (read only) | SecondaryCoolantConnectors/RackSupply/FlowLitersPerMinute/Reading | Read |
| Pump 1 speed (RPM) | Input register (read only) | Pumps/Pump1/PumpSpeedPercent/SpeedRPM | Read |
| Pump 1 power (kW) | Input register (read only) | Pumps/Pump1/PowerWatts or linked Sensor.PowerWatts (convert kW x 1000\) | Read |
| Pump 2 speed (RPM) | Input register (read only) | Pumps/Pump2/PumpSpeedPercent/SpeedRPM | Read |
| Pump speed setpoint | Holding register (read/write) | Pumps/{id}/SpeedControlPercent/SetPoint or associated Control resource | Read \+ Write |
| Control valve position | Holding register (read/write) | PrimaryCoolantConnectors/{id}/ValvePositionControlPercent/SetPoint | Read \+ Write |
| Leak zone 1 status | Coil/discrete (read only) | CDUs/CDU1/LeakDetection/LeakDetectorGroups/{zone}/Detectors\[\]/DetectorState | Read |
| Pump control mode | Holding register (read/write) | Pumps/{id}/SpeedControlPercent/ControlMode | Read \+ Write |
| TCS supply temperature to rack manifold | Input register, remote I/O, or manifold gateway point (read only) | SecondaryCoolantConnectors/RackSupply/SupplyTemperatureCelsius/Reading or Oem/TCSInterface/Header/SupplyTemperatureCelsius | Read |
| TCS return temperature from rack manifold | Input register, remote I/O, or manifold gateway point (read only) | SecondaryCoolantConnectors/RackReturn/ReturnTemperatureCelsius/Reading or Oem/TCSInterface/Header/ReturnTemperatureCelsius | Read |
| TCS total loop flow rate | Input register or flow-meter gateway point (read only) | SecondaryCoolantConnectors/RackSupply/FlowLitersPerMinute/Reading or Oem/TCSInterface/Header/FlowLitersPerMinute | Read |
| TCS rack branch flow and Delta-T | Input register, smart manifold, or branch sensor gateway (read only) | CDUs/CDU1/Oem/TCSInterface/Branches/{rack}/FlowLitersPerMinute, SupplyTemperatureCelsius, ReturnTemperatureCelsius, DeltaTemperatureCelsius | Read |
| TCS remote/end-of-line Delta-P | Input register or differential-pressure sensor (read only) | CDUs/CDU1/Oem/TCSInterface/RemoteEndOfLine/DeltaPressurekPa/Reading | Read |
| TCS balancing valve position | Holding register or smart valve object (read/write if authorized) | CDUs/CDU1/Oem/TCSInterface/Branches/{rack}/ValvePositionPercent and ValvePositionControlPercent/SetPoint | Read; optional Write through PLC/BMS safety logic |
| TCS leak detection along piping | Coil/discrete input or leak controller point (read only) | CDUs/CDU1/LeakDetection/LeakDetectorGroups/{zone}/Detectors\[\]/DetectorState | Read |
| TCS coolant quality and filter Delta-P | Input register or analyzer/filter gateway (read only) | CDUs/CDU1/Oem/TCSInterface/WaterQuality/pH, ConductivityuScm, TurbidityNTU, FilterDeltaPressurekPa | Read |
| HRS/facility heat-rejection status (optional context) | BACnet object, SCADA point, or BMS gateway (read only unless approved) | PrimaryCoolantConnectors/FacilitySupply and FacilityReturn plus optional Oem/HRSInterface/Fans, Pumps, WetBulbTemperatureCelsius | Read; optional Write through BMS only |

![Flowchart showing PLC Modbus registers feeding a bridge service, which exposes Redfish API telemetry and accepts safe setpoint commands.][image3]  
*Figure 3\. Modbus-to-Redfish bridge path from PLC registers to Redfish telemetry and setpoints.*

# **SECTION 4: Four-Tier AI Control Architecture**

## **4.1  Why Four Tiers?**

A traditional data center manages each system independently. The servers react when they get hot. The CDU reacts when flow demand rises. The chiller plant reacts when the CDU calls for colder water. The power grid reacts when load increases. Each system is always behind — it is always reacting to what already happened.

A four-tier AI architecture changes this completely. The AI sees all four layers simultaneously and can predict demand before it happens. A workload spike is not a surprise — the AI saw the GPU utilization rising 30 seconds ago and already positioned cooling to match. This reduces thermal stress, improves PUE (Power Usage Effectiveness), and prevents emergency shutdowns.

## **4.2  The Four Tiers Defined**

| TIER 1 — IT Layer: The compute hardware inside the racks. GPU clusters, CPUs, memory, networking. Each server's BMC reports real-time thermal and power state via Redfish. This is where workload lives and where heat is generated. |
| :---- |

| TIER 2 \- CDU Layer: The Project Deschutes Cooling Distribution Unit plus the Technology Cooling System (TCS) rack-loop interface. This layer manages secondary loop flow from the CDU to the IT racks, primary loop exchange with the facility, and rack-level balancing feedback. The AI controls CDU pump Delta-P and primary valve/approach-temperature supervisory setpoints while reading TCS sensors such as rack supply/return temperature, rack Delta-T, branch flow, branch Delta-P, balancing valve position, leak zones, coolant quality, and filter Delta-P. |
| :---- |

| TIER 3 — Facility Layer: Everything inside the data center building but outside the CDU. Power distribution units (PDUs), uninterruptible power supplies (UPS), generators, building management system (BMS), and the primary chilled water plant connections. |
| :---- |

| TIER 4 \- External Monitoring Layer: Environmental and utility context outside the building that affects future capacity: weather forecast, wet-bulb trend, grid status, water availability, and other external constraints. Outdoor heat-rejection equipment is treated as facility/HRS context. The TCS itself is the CDU-to-rack secondary cooling loop and belongs in the CDU/Tier-2 control view. |
| :---- |

![Swimlane diagram with Tier 1 IT/BMC, Tier 2 CDU/PLC, Tier 3 facility systems, and Tier 4 external weather/TCS/grid constraints.][image4]  
*Figure 4\. Four-tier AI architecture with Technology Cooling System (TCS) in the CDU/Tier-2 layer.*

## **4.3  Tier 1: IT Layer — What the AI Reads**

Modern NVIDIA rack platforms expose BMC and Redfish management services. The AI reads the following from each rack via Redfish; confirm the exact BMC firmware provider with the OEM before specifying AMI MegaRAC by name:

| Data Point | Redfish Endpoint | AI Use |
| :---- | :---- | :---- |
| GPU junction temperature | /Chassis/{rack}/Thermal/Temperatures | Predict cooling demand in next 30-60 seconds |
| GPU power draw (per chip) | /Systems/{node}/Power/PowerControl | Calculate heat load being delivered to the CDU |
| Workload utilization % | /Systems/{node}/Processors/{id} | Anticipate load ramp — spinning up means more heat soon |
| Memory temperature | /Chassis/{rack}/Thermal/Temperatures | Secondary thermal indicator |
| Coolant inlet temperature (cold plate) | /ThermalEquipment/CDUs/{cdu}/SecondaryCoolantConnectors/{rack}/SupplyTemperatureCelsius | Direct feedback on CDU delivery performance |
| Coolant outlet temperature (cold plate) | /ThermalEquipment/CDUs/{cdu}/SecondaryCoolantConnectors/{rack}/ReturnTemperatureCelsius | Compute thermal delta across each rack |
| Fan speed (residual air cooling) | /Chassis/{rack}/Thermal/Fans | Indicator of residual thermal load not handled by liquid |
| Power capping status | /Systems/{node}/Power/PowerControl/PowerLimit | Know when compute is being throttled due to thermal |

## **4.4  Tier 2: CDU Layer — What the AI Controls**

The AI supervises the Deschutes CDU while also reading the CDU-layer Technology Cooling System (TCS) sensor interface. The PLC remains the deterministic control and safety authority; Redfish is used for supervisory telemetry, setpoint exchange, rack-loop balancing feedback, and normalized sensor ingestion.

![Block diagram of two closed loops: secondary Delta-P pump speed control and approach-temperature primary valve position control, both with PLC PID feedback and AI supervisory setpoints.][image5]  
*Figure 5\. Dual-loop control view: secondary Delta-P pump control and approach-temperature valve control.*

### **Control Loop 1: Secondary Loop Pressure Differential (Pump Speed)**

Goal: Maintain a constant pressure differential between the supply and return manifolds on the secondary (IT) side. This ensures every rack receives adequate flow regardless of individual rack demand variation.

* Default mode per spec: Fixed ΔP — pump speed modulates to maintain target pressure differential

* AI enhancement: The target ΔP setpoint itself is dynamically adjusted based on Tier 1 data

* If GPU utilization across the pod is rising rapidly → AI increases ΔP target preemptively

* If a rack goes offline or reduces load → AI reduces ΔP target to save pump energy

* Control actuator: pump speed setpoint through the ABB ACH580 VFD, modeled in Redfish as Pump SpeedControlPercent/SetPoint or the associated Control resource; the PLC converts this to a safe VFD command.

### **Control Loop 2: Approach Temperature (Primary Valve Position)**

Goal: Maintain a 3°C approach temperature between the facility supply temperature and the secondary loop supply temperature. The approach temperature is the gap between how cold the facility water is and how cold the water delivered to the racks is. A smaller gap means more efficient heat exchange.

* Default mode per spec: ΔT\_approach \= T\_secondary\_supply\_cold − T\_primary\_supply\_cold \= 3°C target

* Control actuator: Belimo B6500 primary/facility valve position, modeled through the relevant CoolantConnector ValvePositionControlPercent/SetPoint or an OEM valve-control endpoint, with the PLC enforcing limits.

* AI enhancement: When facility supply temperature rises or heat-rejection capacity begins to degrade, as detected from facility/HRS sensors and Tier 4 weather context, AI pre-opens the primary valve to compensate before approach temperature degrades.

* If the heat-rejection plant is at capacity, the AI uses facility/HRS telemetry to signal Tier 3 early, reduce non-critical load, and avoid waiting for a CDU temperature alarm.

## **4.5  Technology Cooling System (TCS) at the CDU Layer**

The TCS (Technology Cooling System) is the secondary liquid-cooling distribution loop from the Deschutes CDU to the IT rack manifolds and back. It includes supply and return piping, rack branch circuits, cold-plate connections, balancing valves, flow sensors, pressure sensors, temperature sensors, leak detection, filters/reservoirs, and coolant-quality points. It should be modeled in the CDU layer because it is the loop the CDU pumps and controls.  
This placement gives the AI direct feedback for hydraulic balancing: rack supply/return temperature, rack Delta-T, branch flow, branch Delta-P, valve position, and end-of-line pressure. Commands to balancing valves or pump Delta-P targets remain supervisory; the PLC and site safety logic enforce limits, leak responses, and approved control authority.

| TCS rack-loop sensor point | CDU-layer mapping | Why the AI needs it |
| :---- | :---- | :---- |
| CDU secondary supply header temperature and pressure | SecondaryCoolantConnectors/RackSupply or Oem.TCSInterface/Header | Confirms what the CDU is delivering into the TCS rack loop. |
| CDU secondary return header temperature and pressure | SecondaryCoolantConnectors/RackReturn or Oem.TCSInterface/Header | Shows total rack heat pickup and overall loop pressure drop. |
| Total TCS loop flow rate | SecondaryCoolantConnectors/RackSupply/FlowLitersPerMinute or linked Sensor | Verifies that the pump/Delta-P command is producing the required loop flow. |
| Rack branch flow and rack Delta-T | Oem.TCSInterface/Branches/{rack}/Flow, SupplyTemp, ReturnTemp, DeltaTemp | Supports rack-by-rack balancing and identifies starved or overcooled racks. |
| Remote/end-of-line Delta-P | Oem.TCSInterface/RemoteEndOfLine/DeltaPressurekPa | Confirms the worst-case rack still has enough differential pressure. |
| Balancing valve command and feedback | Oem.TCSInterface/Branches/{rack}/ValvePositionPercent and ControlPercent | Shows whether balancing is hydraulic, valve-limited, or control-limited. |
| Rack coolant inlet/outlet temperature | SecondaryCoolantConnectors/{rack} or rack-level linked Sensor resources | Provides direct thermal feedback from cold plates and rack manifolds. |
| Leak zones along TCS piping | CDUs/CDU1/LeakDetection/LeakDetectorGroups/{zone} | Protects the IT space and supports fast isolation of affected branches. |
| Coolant quality and filter Delta-P | Oem.TCSInterface/WaterQuality plus filter Delta-P Sensor resources | Detects fouling, particulate loading, or fluid problems that hurt balancing. |

## **4.6  Tier 3: Facility Layer — What the AI Monitors and Coordinates**

| System | Data Points Read | AI Action |
| :---- | :---- | :---- |
| Primary chilled water plant | Supply temp, return temp, flow rate, delta-T, chiller COP | Optimize CDU approach temp target based on chiller efficiency curve |
| Power Distribution Units (PDUs) | Phase voltages, currents, kW per branch, harmonics | Detect overloads before breakers trip; shift workloads across feeds |
| UPS systems | Battery state of charge, runtime remaining, bypass mode status | Alert AI to reduce compute load if UPS is degraded |
| Generators | Run status, fuel level, load %, voltage/frequency quality | If utility fails, AI coordinates load shedding to stay within generator capacity |
| Building Management System (BMS) | Room temperature, humidity, CRAC/CRAH status, fire suppression status | Holistic facility health monitoring; detect hot spots before rack-level alarms |
| Electrical meters (utility) | Real power, reactive power, demand charges, power factor | Optimize workload scheduling to reduce peak demand charges |

## **4.7  Tier 4: External Monitoring Layer — What the AI Watches Outside**

This is the layer most traditional data center management systems ignore, and it is valuable for predictive AI control. In this revision, the TCS is the CDU-to-rack secondary loop and remains in Tier 2\. Tier 4 focuses on the outside context that predicts facility/HRS capacity: weather, wet-bulb trend, wind, grid conditions, water availability, and forecasted environmental limits.

### **Outside Heat Rejection Context**

The primary cooling loop (facility side of the Deschutes CDU) ultimately rejects heat to the atmosphere. For most data centers this is done by cooling towers, dry coolers, or adiabatic coolers. These systems are the final thermal boundary — when they are at capacity, no amount of CDU optimization can compensate. The AI must know their status before it becomes a problem.

| HRS / external equipment | Facility/BMS or HRS sensor data | AI use |
| :---- | :---- | :---- |
| Cooling Tower | Basin temperature, approach to wet-bulb, fan speed, blowdown status, pH/conductivity/ORP/turbidity | Predict facility supply limits and compare HRS telemetry against weather forecasts. |
| Dry Cooler / Adiabatic Cooler | Inlet air temperature, outlet fluid temperature, fan speed, spray activation, effectiveness % | Monitor real-time heat-rejection effectiveness and alert when ambient conditions approach design limits. |
| Condenser Water Loop | Supply/return temps, flow rate, pump status, chemical treatment injection | Maintain optimal condenser water Delta-T for chiller efficiency. |
| Fluid Cooler (closed-circuit) | Coil inlet/outlet temps, fan speed, sump level | Detect fouling and reduced effectiveness before CDU performance degrades. |

### **Weather and Environmental Data**

| Data Point | Why It Matters | AI Response |
| :---- | :---- | :---- |
| Wet-bulb temperature | This is the MOST important external metric for data center cooling. Wet-bulb temperature is the lowest temperature achievable by evaporation — it is the physical limit of cooling tower performance. When wet-bulb rises, cooling towers cannot reject heat as effectively, which raises facility chilled water temperature, which forces CDU approach temperature to rise. | When wet-bulb forecast shows rise above 75°F (24°C), AI begins pre-positioning: increase CDU secondary loop temperature setpoint slightly, reduce non-critical workloads, verify backup cooling capacity is online and ready. |
| Dry-bulb (ambient) temperature | Affects dry cooler and air economizer performance directly. | Predict when air economizer hours are available (free cooling from outside air). |
| Relative humidity | Combined with dry-bulb, determines wet-bulb. Also affects adiabatic spray effectiveness. | Input to wet-bulb calculation and spray system efficiency model. |
| Wind speed and direction | Affects cooling tower plume behavior and cross-contamination between towers. | Adjust tower fan speeds to prevent recirculation. |
| Weather forecast (24-72 hour) | Allows truly predictive — not just reactive — thermal management. | Preemptively schedule maintenance windows during low ambient periods; warn operators of difficult cooling conditions before they occur. |
| Solar irradiance | Affects building envelope heat load and rooftop equipment performance. | Predict when afternoon solar gain will increase facility cooling load. |

### **Water Chemistry and Treatment Monitoring**

The Deschutes spec explicitly requires coolant pH and electrical conductivity monitoring. External-loop chemistry monitoring helps prevent scale, corrosion, biological growth, reduced heat transfer, and equipment failures.

* pH: target 7.0-8.5; deviation indicates corrosion risk.  
* Conductivity: dissolved solids indicator; high values mean scaling risk.  
* ORP: biocide-effectiveness signal; low ORP means biological-growth risk.  
* Turbidity: suspended-particle signal; high values imply filter loading and corrosion risk.  
* AI action: correlate chemistry with heat-transfer performance and alert before degradation.

# **SECTION 5: The AI Control Engine**

## **5.1  Three Levels of AI Intelligence**

A well-designed AI control system for a data center is built in three layers of increasing sophistication. You can implement the first layer immediately with simple logic, and add the deeper layers over time.

### **Level 1: Rule-Based Control (Implement First)**

These are hard-coded if-then rules. Not machine learning — just logic. This is how you build a safe, functional baseline before adding intelligence on top.

* IF secondary supply temperature \> 45°C THEN increase pump speed setpoint by 5%

* IF approach temperature \> 5°C (above 3°C target) THEN open primary valve by 10%

* IF any leak detector \= LEAK THEN alarm \+ emergency pump stop sequence

* IF Pump1 fault THEN enable Pump2 (N+1 failover)

* IF wet-bulb temperature \> 25°C THEN reduce maximum IT power by 10%

* IF utility grid voltage outside ±10% THEN switch to generator \+ reduce non-critical loads

### **Level 2: PID Control (Precise Loop Control)**

A PID controller is a mathematical formula used in almost every industrial control system. PID stands for Proportional-Integral-Derivative. It is more precise than simple rules because it considers not just the current error but how fast the error is changing and how long it has persisted.

| Proportional (P) | Responds to the current error. If the approach temperature is 2°C above target, open the valve proportionally to that error. Bigger error \= bigger response. |
| :---- | :---- |

| Integral (I) | Responds to accumulated error over time. If the approach temperature has been slightly above target for 5 minutes, the integral term gradually increases the valve opening until the error is eliminated. |
| :---- | :---- |

| Derivative (D) | Responds to the rate of change of error. If the approach temperature is rising rapidly, the derivative term acts immediately to prevent overshoot — it brakes the response before the target is passed. |
| :---- | :---- |

For the Deschutes CDU, two PID loops run simultaneously: one for pump speed (controlling secondary ΔP) and one for valve position (controlling approach temperature). The Allen-Bradley CompactLogix 5380 PLC has built-in PID function blocks — these are already in the hardware, just need to be configured.

### **Level 3: Machine Learning (Predictive Control)**

Machine learning elevates the system from reactive to predictive. Instead of responding to what is happening now, the AI predicts what will happen and acts in advance. Key ML approaches for this application:

| ML Technique | What It Does | Application in This System |
| :---- | :---- | :---- |
| Time Series Forecasting (LSTM / Transformer) | Learns patterns in historical data to predict future values. An LSTM (Long Short-Term Memory) neural network is particularly good at sequential data like temperature trends over time. | Predict secondary loop temperature 2-5 minutes ahead based on GPU utilization patterns. Allow AI to pre-position pump speed and valve before the temperature actually rises. |
| Anomaly Detection (Isolation Forest / Autoencoder) | Learns what normal looks like and flags deviations. Can detect subtle performance degradation weeks before a component fails. | Detect pump bearing wear (unusual vibration signature), heat exchanger fouling (efficiency slowly declining), valve stiction (valve not responding as expected), or leak precursors. |
| Reinforcement Learning (RL) | The AI learns optimal control policies by trial and error — receives a reward for good outcomes (low energy use, stable temperatures) and penalty for bad outcomes (thermal excursions, equipment stress). | Optimize the combined ΔP setpoint and approach temperature target across all CDUs in a pod simultaneously to minimize total facility cooling energy while maintaining IT thermal guarantees. |
| Digital Twin | A live virtual replica of the physical system, updated in real time with sensor data, used to simulate what-if scenarios before commanding real hardware. | Before making a major control change (reducing flow rate, changing setpoint), the AI runs the scenario in the digital twin first to verify it is safe. |

## **5.2  The Complete AI Data Flow**

Here is the complete data flow from physical sensor to AI decision to hardware action:

| Step | Action | Technology |
| :---- | :---- | :---- |
| 1 | Physical sensors read: CDU temperatures, pressures, flow rates, pump speeds, TCS rack-loop sensors, GPU utilization, facility/HRS capacity, facility power, and weather | Hardware sensors \-\> PLC Modbus registers; BMC Redfish endpoints; TCS manifold gateway; HRS/BMS gateway; weather API |
| 2 | Bridge polls all data sources at their respective rates (fast: 1-second for CDU control loops; medium: 5-second for IT/TCS rack loop; slow: 60-second for weather/facility/HRS) | pymodbus \+ python-redfish-library \+ BACnet/SCADA collector \+ REST weather API |
| 3 | All data written to time-series database with timestamps | InfluxDB or TimescaleDB |
| 4 | AI inference engine reads latest data window (e.g., last 5 minutes of all signals) | Python ML model (TensorFlow / PyTorch / scikit-learn) |
| 5 | AI generates setpoint recommendations: pump ΔP target, valve position, alerts | ML inference \+ rule-based safety overrides |
| 6 | Recommendations passed to control execution layer with safety checks | Safety envelope validation — never exceed physical limits |
| 7 | Control commands issued via Redfish PATCH requests to the bridge | HTTP PATCH → Modbus write → PLC actuates |
| 8 | Physical hardware responds: pump changes speed, valve adjusts, temperatures stabilize | ABB VFD \+ Belimo actuator \+ fluid dynamics |
| 9 | New sensor readings flow back into database — the loop continues | Continuous closed-loop operation |
| 10 | Dashboard displays all data; anomalies trigger alerts; reports auto-generate | Grafana \+ alerting rules \+ email/SMS/Slack |

# **SECTION 6: Proof of Concept — Build Plan**

## **6.1  POC Objectives**

* Demonstrate a Deschutes-spec CDU built from Google's published BoM operating in closed-loop mode

* Implement a Redfish API layer on the CDU PLC making it fully OCP-compatible at the software layer

* Demonstrate all four tiers of AI-assisted monitoring on a single dashboard

* Validate the Modbus-to-Redfish bridge with real hardware

* Establish a teachable, replicable reference architecture for future deployments

## **6.2  Hardware Requirements**

| Component | Spec / Part Number | Purpose in POC |
| :---- | :---- | :---- |
| Pumps (x2) | SPECK TOEMA065200 (or Magnatex / Sundyne HMD Kontro alternate) | Primary flow movers — N+1 configuration |
| Heat Exchangers (x3) | Alfa Laval CB210-276AH | Liquid-to-liquid heat transfer between loops |
| VFDs (x2) | ABB ACH580-31-065A-4 with \+B056 NEMA 12 option | Variable speed drive for each pump |
| Control Valve | Belimo B6500 with actuator | Primary loop flow modulation |
| PLC | Allen-Bradley CompactLogix 5380 | Control logic, PID loops, Modbus/TCP server |
| Flow Meter | Turbine or Coriolis type, ±0.5% accuracy | Secondary loop flow measurement |
| Pressure/Temp Sensors (x4) | Combined P+T sensors at each manifold | Supply/return sensing on both loops |
| Leak Detection (x3 zones) | Water-sensing rope cable \+ controller | Safety monitoring |
| IT Load Simulator | Variable orifice plate \+ immersion heater \+ flow controller | Simulates rack thermal load without real servers |
| Single Board Computer | Raspberry Pi 4 or industrial PC | Runs the Redfish bridge software and AI engine |
| Network Switch | Unmanaged Gigabit switch | Connects PLC, SBC, and monitoring laptop |
| TCS rack-loop sensor gateway / simulator | Modbus/TCP, BACnet/IP, or smart-manifold simulator with rack supply/return temp, branch flow, branch Delta-P, balancing valve position, leak zones, coolant quality, and filter Delta-P | Demonstrates CDU-layer rack-loop balancing telemetry without waiting for a full IT rack deployment |

## **6.3  Software Stack**

| Software Layer | Open Source Tool | Function |
| :---- | :---- | :---- |
| PLC Programming | Studio 5000 Logix Designer (Allen-Bradley) | Configure PID loops, Modbus server, I/O mapping |
| Modbus-to-Redfish Bridge | Python \+ pymodbus \+ FastAPI | Translates Modbus registers to Redfish JSON endpoints |
| Redfish Schema Validation | DMTF Redfish-Service-Validator | Confirms bridge output matches DMTF schemas |
| Time Series Database | InfluxDB (open source) | Stores all sensor data with timestamps for AI training |
| AI/ML Engine | Python \+ scikit-learn \+ TensorFlow | Level 2 PID \+ Level 3 predictive models |
| External Weather API | Open-Meteo (free, no API key required) | Provides wet-bulb, dry-bulb, humidity, wind forecast |
| Dashboard / Visualization | Grafana (open source) | Real-time display of all four tiers in one view |
| Alerting | Grafana Alerting \+ SMTP/Slack webhook | Notify operators of anomalies and predicted issues |
| DMTF Mockup Server | github.com/DMTF/Redfish-Mockup-Server | Test AI and dashboard before real hardware is connected |
| TCS Rack-Loop Data Collector | BACnet/IP library, pymodbus, MQTT, site SCADA connector, or Redfish/OEM Sensor bridge | Normalizes TCS branch/manifold sensors into the CDU-layer Redfish/AI namespace |

## **6.4  Implementation Sequence**

1. Phase 1 — Simulate: Run the DMTF Redfish Mockup Server on a laptop. Build the AI engine and dashboard against the simulated CDU. No hardware required. Validate all software logic.

2. Phase 2 — Bridge: Connect to the real PLC via Modbus. Deploy the Modbus-to-Redfish bridge on the Raspberry Pi or industrial PC. Validate that all Redfish endpoints return real sensor values.

3. Phase 3 — Control: Implement the PID loops in the AI engine. Issue PATCH commands through Redfish to control pump speed and valve position. Achieve closed-loop operation on the CDU with simulated IT load.

4. Phase 4 — Tier 1 Integration: Connect to NVIDIA rack BMCs via Redfish. Ingest GPU thermal and power data into the AI engine. Demonstrate predictive pump speed adjustment before GPU temperatures rise.

5. Phase 5 — Tier 4 Integration: Connect weather API. Demonstrate AI pre-positioning cooling when wet-bulb forecast rises. Connect outside heat rejection equipment sensors.

6. Phase 6 — ML Training: After 30+ days of operational data, train the LSTM forecasting model. Replace rule-based setpoint selection with ML-predicted optimal setpoints. Measure improvement in thermal stability and energy consumption.

# **SECTION 7: Complete Glossary**

| Term | Plain Language Definition |
| :---- | :---- |
| AI | Artificial Intelligence. Software that learns from data and makes decisions, rather than following only pre-written rules. |
| AMI MegaRAC | Firmware family made by American Megatrends for server BMCs. MegaRAC implements Redfish on supported platforms, but use on any specific NVIDIA rack should be treated as an OEM confirmation item unless supplier documentation confirms it. |
| API | Application Programming Interface. A standardized way for software to talk to hardware or other software. |
| Approach Temperature | The temperature difference between the facility supply water and the secondary loop supply water after passing through the heat exchanger. Target in Deschutes: 3°C. Smaller \= more efficient. |
| BMC | Baseboard Management Controller. A small computer built into every server that monitors it and speaks Redfish. |
| Bridge (Modbus-to-Redfish) | Software that reads Modbus registers from the PLC and presents the data as Redfish endpoints. |
| CDU | Cooling Distribution Unit. The machine that transfers heat from the server liquid loops to the facility chilled water system. |
| Closed-Loop Control | A control system where the output (e.g., pump speed) is continuously adjusted based on feedback from sensors (e.g., pressure differential). It corrects itself automatically. |
| DCIM | Data Center Infrastructure Management. Software platform that aggregates monitoring and control across an entire data center. |
| Delta-T (ΔT) | Temperature difference between two points. ΔT across a heat exchanger \= efficiency measure. ΔT across a rack \= heat load measure. |
| ΔP (Delta-P) | Pressure difference between two points. The pump maintains a target ΔP between supply and return manifolds to ensure adequate flow to all racks. |
| DMTF | Distributed Management Task Force. The organization that publishes and maintains the Redfish standard. |
| Dry-Bulb Temperature | Standard air temperature measured by a normal thermometer, not accounting for humidity. |
| Endpoint | A specific web address in a Redfish system where data can be read or written. |
| GET | An HTTP command meaning: read this data. Used by Redfish to retrieve sensor values. |
| HTTPS | Secure version of HTTP. Uses encryption. Redfish requires HTTPS for security. |
| HTTP | HyperText Transfer Protocol. The web communication standard that Redfish is built on. |
| JSON | JavaScript Object Notation. The text format used by Redfish to package data — human-readable key:value pairs. |
| LSTM | Long Short-Term Memory. A type of neural network that excels at learning patterns in time-series data (e.g., temperature trends). |
| Modbus/TCP | Industrial communication protocol used by the Deschutes CDU PLC natively. Reads/writes numbered registers over an Ethernet network. |
| ML | Machine Learning. A subset of AI where the system learns patterns from historical data rather than following only hand-written rules. |
| N+1 | Redundancy configuration where N units are required for full operation and one additional (the \+1) is on standby. Deschutes uses N+1 pumps. |
| OCP | Open Compute Project. Nonprofit organization that publishes open-source data center hardware designs. Project Deschutes is an OCP contribution by Google. |
| PATCH | An HTTP command meaning: change a value. Used by Redfish to send control commands to hardware. |
| PID Controller | Proportional-Integral-Derivative controller. A standard mathematical formula for precise closed-loop control used in the CDU pump and valve loops. |
| PLC | Programmable Logic Controller. Industrial computer that runs control logic and speaks Modbus/TCP. |
| POC | Proof of Concept. A small-scale working demonstration that validates a design before full deployment. |
| PUE | Power Usage Effectiveness. Ratio of total data center power to IT equipment power. Lower is better. AI cooling optimization directly improves PUE. |
| Redfish | DMTF open standard REST API for data center hardware management. The universal language that servers, CDUs, PDUs, and cooling systems use to communicate with management software. |
| Redmond | Google's Hot Aisle Containment (HAC) structural frame specification. Section 18 of the Project Deschutes document. Defines the physical structure, rack spacing, elevations, and manifold placement for Deschutes deployments. |
| REST | Representational State Transfer. An architectural style for web APIs that uses standard HTTP methods (GET, PATCH, POST, DELETE). |
| Schema | A published rulebook defining what data must look like — what fields exist, what types they are, which are required. DMTF publishes Redfish schemas so any manufacturer's hardware can be read the same way. |
| Secondary Loop | The IT side of the Deschutes CDU — the fluid loop that circulates from the CDU to the server racks and back. Carries heat from the servers to the CDU heat exchanger. |
| Primary Loop | The facility side of the Deschutes CDU — the building chilled water loop. Carries heat from the CDU heat exchanger to the outside heat rejection plant. |
| TCS | Technology Cooling System. The secondary IT cooling distribution loop from the CDU to the rack manifolds and back. It includes supply/return piping, branch circuits, balancing valves, rack-level flow/pressure/temperature sensors, leak detection, filters, and coolant-quality points. Outdoor cooling towers, dry coolers, and adiabatic coolers are heat-rejection/facility systems, not the TCS. |
| VFD | Variable Frequency Drive. Controls motor speed by varying the electrical frequency. The ABB ACH580 drives the SPECK pumps — changing VFD frequency changes pump RPM and therefore flow/pressure. |
| Wet-Bulb Temperature | The lowest temperature achievable by evaporative cooling. The fundamental limit of cooling tower performance. Critical external metric for AI thermal planning. |

# **SECTION 8: Quick Reference — The System at a Glance**

## **8.1  Deschutes CDU Key Specifications**

| Parameter | Value | Notes |
| :---- | :---- | :---- |
| Thermal capacity | 2,000 kW (2 MW) |  |
| Secondary loop flow rate | 500 GPM |  |
| Secondary loop pressure available | 80–90 psi | To racks |
| Primary loop pressure drop | 15-27 psi | Facility side; verify against final OCP spec revision and supplier submittal |
| Approach temperature target | 3°C | CDU HX performance target |
| Operating liquid temperature | 18–55°C |  |
| Input power (CDU) | 380–416 Vac, 3-phase, 50/60 Hz |  |
| Total power consumption | \~74 kW |  |
| Pump model | SPECK TOEMA065200 | Sealless mag-drive, N+1 |
| Pump power each | 37 kW |  |
| VFD model | ABB ACH580-31-065A-4 | 50 HP, IEEE 519 compliant |
| Heat exchanger | Alfa Laval CB210-276AH × 3 parallel | Dual-pass |
| Control valve | Belimo B6500 | Primary side |
| Control protocol | Modbus/TCP (IPv4 \+ IPv6 dual stack) | PLC native |
| Management protocol | Redfish (via bridge) | OCP/DCIM layer |
| CDU dimensions (W×H×D) | 65.25" x 91.44" x 40.29" | Public Deschutes technical material lists 40.29" depth; verify with final drawing package |
| CDU weight (wet/dry) | 6,910 lbs / 5,310 lbs | Use supplier shipping and installation documents for final rigging |
| Coolants | DI water or PG25 |  |
| Leak detection | 3 zones, PLC-integrated |  |
| TCS sensor integration | Secondary rack-loop telemetry interface | Includes rack supply/return temps, branch flow, branch Delta-P, balancing valve position, leak zones, coolant quality, and filter Delta-P |
| TCS data protocol | Modbus/TCP, BACnet/IP, MQTT, SCADA, or Redfish/OEM Sensor bridge | Normalize TCS into CDU Redfish/AI model; PLC remains safety authority |

## **8.2  Four-Tier Summary**

| Tier | Scope | Primary Protocol | AI Role |
| :---- | :---- | :---- | :---- |
| Tier 1 — IT | Server racks, GPUs, BMCs | Redfish (native) | Predict heat load from compute state |
| Tier 2 \- CDU | Deschutes CDU, pumps, valve, HX, leak detection, TCS secondary/rack-loop sensors | Modbus/TCP \-\> Redfish bridge; TCS sensors via I/O, Modbus, BACnet, SCADA, or sensor bridge | Control Delta-P and approach temp; balance rack loop from branch feedback |
| Tier 3 — Facility | PDUs, UPS, generators, BMS, chiller plant | BACnet/IP, SNMP, Modbus, Redfish | Coordinate power and cooling capacity |
| Tier 4 \- External | Weather, wet-bulb forecast, grid, water availability, HRS constraints | REST APIs, weather station, utility feeds, SCADA context | Predict external constraints before they reduce facility/HRS capacity |

## **8.3  Control Loop Quick Reference**

| Loop | Actuator | Sensor Feedback | Default Target | AI Action |
| :---- | :---- | :---- | :---- | :---- |
| Secondary ΔP (pump speed) | ABB ACH580 VFDSpeedControlPercent | Supply pressure – Return pressure | Fixed ΔP setpoint | Dynamic setpoint based on GPU utilization forecast |
| Approach temperature (valve) | Belimo B6500 | ValvePositionControlPercent | T\_secondary\_supply \- T\_primary\_supply | 3°C approach | Pre-position valve based on facility/HRS telemetry and wet-bulb forecast |
| N+1 failover | Pump 2 enable | Pump 1 fault status | Pump 1 active | Predictive failure detection before fault occurs |
| TCS rack-loop balancing | Pump Delta-P target plus branch/balancing valves where installed | Rack supply/return temp, rack Delta-T, branch flow, branch Delta-P, valve feedback | Maintain sufficient flow and end-of-line Delta-P | Recommend balancing adjustments and optimize pump energy without starving racks |

*Revision note: Redfish liquid-cooling names in this revision are aligned to DMTF DSP2064 / DSP2046 terminology: CoolantConnector sensor excerpts use fields such as SupplyTemperatureCelsius, ReturnTemperatureCelsius, FlowLitersPerMinute, SupplyPressurekPa, ReturnPressurekPa, DeltaPressurekPa, PumpSpeedPercent, SpeedControlPercent, ValvePositionPercent, ValvePositionControlPercent, and LeakDetection/LeakDetectorGroups. Primary is treated as the facility side; secondary is treated as the IT/rack side, matching this document’s glossary.*

**Document Information**

| Field | Value |
| :---- | :---- |
| Document Title | OCP Project Deschutes — Redfish, AI Control & Four-Tier Data Center Management |
| Prepared By | Scott Tomsu |
| Date | May 2026 |
| Based On | OCP-Specification-Deschutes v1.0 (Effective Feb 26, 2026\) |
| Classification | CONFIDENTIAL |
| Version | 1.2 \- Technology Cooling System (TCS) rack-loop integration |
| **Revision Update** | Defined TCS as the CDU-to-rack Technology Cooling System; added balancing sensors and separated heat rejection into facility/HRS context |

| NOTE: This document is a teaching and engineering reference. All component specifications should be verified against the applicable OCP-Specification-Deschutes revision and supplier submittals. Open source software references are publicly available under their respective licenses. Redfish schemas are published by DMTF under open license. This revision defines TCS as the Technology Cooling System secondary distribution loop from CDU to racks and separates outdoor/facility heat-rejection telemetry into HRS/facility context. |
| :---- |

[image1]: <data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAn4AAAGBCAIAAAB3nitmAABtB0lEQVR4Xux9Z3QUR9Pu9/Oec3/c851z7+fvfe973yUoECVyTiKZnHPOOeccTDTR5AwmmZyjiCKIjEASQYCWsJggDMbGYBuzRrd2S1uUundXK2k1uyvVc56zp7q6uqZndjSPenZ6+j+SBQKBQCAQGIj/UB0CgUAgEAiyEiK9AoFAIBAYCpFegUAgEAgMhUivQCAQCASGQqRXIBAIBAJDIdIrEAgEAoGhEOkVCAQCgcBQiPQKBAKBQGAoRHoFAoFAIDAUIr0CgUAgEBgKkV6BQCAQCAyFSK9AIBAIBIZCpFcgEAgEAkMh0isQCAQCgaEQ6RUIBAKBwFCI9AoEAoFAYChEegUCgUAgMBQivT7DoO+2FenwTZ6mY4Yt2qHWCTR8VXcosHjnqWoFgycxGQB8U7mbji7S8ZsNRy4qVX9+/FRv2KKg5mPzt54wZOH2X377XQnIOmTRziKyNLkneJr0c52hC/9Zf7jTw54xKDu1cPtJ9KSO8ib2nb1ZrNMU2IvyPb9due+sWi3IwRDp9QH+UW8Y/s1zPnz+E1TBp14FbDJ6Gc+AzkYjl5Knz+zN6GRRX0BpeZPAAvafrps1Bs7X91eJcQNq7pQU5uabAhTtOEWvffA0iZoT9DBONdozYFtPdjYDyNLkaUI/RBk+ShzKTmW19Oq7kPltOT3tBYEIkV6j8d/sag7/zv/1yfr94QtfpSW9yt8bFnOU9Cpweg1CjyeC4Yn08m/qvuXlyze/9pi58SsmvVhVa/ACqH3/x58bj176SqQ306DD0nrCqrfvPtBhV+PSDyN3atLq/bi5rcevwLnx/PUvI5fsyvxeOD3tBYEIkV6jgX85wS3GqhV2ONVIuhidvHaXe7wlvZQf+a+GI5799Bb8UTH39JzoWb3/HBatf//N29578lKJhCudq75tjrys+Hnx8+fPvEjZyFbIY5bsPM397uE0MqLvHHS6+qaSU/fWQ/SftwVbnblxn5yo2UR+DBG8lraItqud5UO6XE1Goa3c81yx9yxP+8Oxy1RFyT0JBhRoMxH98P9Kcuojg/abX99TMCUhD4EOu+XlG7XOAfc9+fjXJ1e16HE16qUmdOJRFYH8f3z8q1zPmU5jEKbGKcdcrbADq+APjTx0B4UHcDp1UrybU4ic0Gc0/l+jkcnsr4+SCIyESK+hGPTdNvfnulONfPHmV+WPRI9xJW8Ip2kJlJyTV1269RCLihxW7D1Lb3j8yh1XadHPgX4QD7BnbjzCw7rP3MCLaHsivToxgys4DXPqVMA3MWXdQbXaGXTpdX8MYcCk12KV7ue1pCtOawGluk7Xa+sMXciTk0q5DyaZUYi1IS3G8SKdQvyfD4LSVof7noDA67WUDe00pddpW08COOB8oIDQVuP3n7vJa5VjkuxIjsdE3wRG6k70uz+F9CpgFce/OETqicAYiPQaiiIdv3F/orvSSOUvRI/JjPQqwEi8nHX4Zi1PG95+Mtj/sI9sKLJYpylYhBGG3kkg6Ad6dFAMt3GEhHa/uT/wSLpuOr3zxrMB1h44r8foUFq5cSroNWsThRH//vxZjWPQpReLaR5DLHIoVcrOcunl8Ut3R/Hi7qgYLM7eHKkH09H2JJiKDUcu4UUKQBtPIV7LoaTSoQS47wnVYs/RTlN6l+w6nawdz3lbjvMijyePAgrgVGrx7tHfzm7wUCSHm9P+r09WLLo6hS7dtv0DTUW8s7V8zxk9ocAAiPQainI93N2kSnatkfQHw4telN59Z28q4wm6G6Zv98D52GQ2fNF5OuYeBVNbp+AxZI9bsZeKz1//wiPTJb3kYSFOoLdy5dSxaMcpikTiHVdXUKTXzTHEeLTrOkZ1HEokedAmXdl79gavHb54Z7J294IHcBuPtofBzcYsx+LrX35T4rF4PeEJ2Uo2gvta6knHKWvJSfFuaiv0mkV2mtKrtEU7X6vxTmu5Rwf9vRNvP3qOVbz5qGW7eSqqqjnoO2W4rJ/2Hp5CVNQvQUpRYAxEeg3FuoPReKL/9rvzgaBTjYT/T53+OVXtN5di2kxc7eZPyGlaAiVXyGvXH75ANvoTf3ylN0HiuAHtAm0mYrxTzPnhGOWEz12nY3gRDQQWPZHeIh2/UTwsxAkwxmmqr1x/Uzqc5lGgSK+bY4jxaMOQK1UWVuVqZ/XHd7EIHQA78WnKdqmWAqx//002Hm33wT+/+4D29PWHlVoqTl57gDxo6L9nI7BW2RaBerJg+0lyUk/c1PJfoDMmvXptyS7TFI8b/Pnxyy/Q6HF/TChYaaWf9h6eQlSE/5CUDEpRYAxEeo2G8pdAePzidbILjaQmymNW+t+PnhbhNC3C1RiFPNFxiVgctmgHfOZpOkaJpHvCCrCWP6rjFBgGw27cYvUB88BYte+c0155Ir18i3qMDoxRwtbbHzvX/cmObwrw7sMf3A+DdafxHK5uOLs/hnSHX69ytbPupZeKn6w2oQW8evuOxyvJPQkOaTkOi3vO3FA2TTH6KaSADjsM+Lj/7bsPaGAtjEGx6LQneu2g77ZRbcakt/XEVU5ruYdDn6yvx2NxxOKdbvLgc9FU6+a05x4OZbsivX4CkV6jMfX7Q/THwJmuyUWT1xzQa4F95zi/grtKO3jBNrieog0XCxrBIKm5Uyf3w05BnsjLt3kM2mlKb8G2E3nyt6wPTcd8mc2sZIOeo+ent7+5iiEPFZ2Cb53D/TeVnPqwcKZOkwqupPcrF8fwm7UpT+tU6TsHRk4HzseaGo/iDV3trIfSC3zx5telu6OoyGsV6XUfDNx5+nrCkxdKLYJu2Cp+HRSmUKndePTS06SflVqUdle1aGdMeqkIzT/+9YlPPKMAjlbjV1IA5+GL8RRDjxwDK/a23RJHQLHP7M3Qf9iQ8nSIm9MeePn2o19++93pnyEVRXr9BCK9PgCNIznhP/Rk1xrJRQhRuc9sJaZEl2lKDMFVWvhLTk59sdt6/ArZ1Lzr9PW6E0F/yZxYhXaa0mt5+cZpw68cNz+5U1caJN6SdRVDRadQts7h5ptKTt0BN0k4dOlNTitPpynrnFah7Wpn05Re8uiZqUpP7jRYqf31/R96AI9R/Dpo3o7TzbmpSnbcNeF8/ctvvGGGpZd+HAHWHrJA/9GUY7hjLMup/y3oG+VOYnj7yU5r6ZcIvclXLvZLpNdPINIr8Aj49/ntxqNqhUCQGkcv3XJ6Nc9mp5AiaRnDJsd8XLVCkN0h0itIA58/f3b6C5NAgDh2+Xa1/nNPXrv7yfo3DSXxvQ2EczcfBPopBJ2Hge+HPz5eu/uYdNfNqz/SBN0egAOo1gmyO0R6BWmArjL/rD9crRMI7NJLJwmRB2SPU0jfR2U30wWvJBEELkR6BWngK/vDq5n5716QvfH358/Tvj9UY+D8fzUcUbb7jEMX4pWAr+wPaUOM4g8sJP74qu2k1flbTyjYdiLsy+9//qVGpAcourUGL1ArBDkDIr0CgUAgEBgKkV6BQCAQCAyFSG9g4M2bN6bUAOedO3caNmxYqFChixdT1hKPj48vUKBAqVKldu60vS8wXZg5c2ZQUNDo0aOxiFspUaLEunXrKKZNmzZk16pVi+wsAu6mkcjMFjPTVsGKFSueP09542CyIzN+I3ny5IFviqrGjBmTN2/eQYMG8fiRI22POGE8OV2BYuBc4sU0MXDgQNXlbWCX0oUMNBEIjIdIb4CBrowNGjTYvHkz2haLBT4/fvwITvQ8fJiy1pCH4BfcFi1acM/nz5/Jdi+9nl+1PYTXE6aJzGwxM20VuJJeLK5cuXL+/PlgFCxY8K+/Un5x7Nu3LxrffWd7DxScALGxtldtew5FtJo2bcqLOjIgvfSPnXfhxSOfRT30Fvy8ewLPIdIbYKCrjH65efz48YABAxSnJ7h3797kyV/m7CN4fviDRy13I70nTpww2TF+vO01fjA4wyKPQXTu3Bn8PXr02LJlC8ZQWNGiRbHYrVu3ZEcf7t69+/XXX39pb/fzVpcuXcLipEmTnAagHRISQsWwsDD4rF69Og9o164dNtE7Bkb+/PnhE0aZnx1rExUqVAgNiiGDt92wYQMWDxw4gB48AgD8nwmboIFwL72//vprr169uIeDghGKTTG8Fp181EsB8G1SwJIlSz58SHmhY7JdemNiYjCMnNRQKeKeKrUIOh/0APpvgE6MlDYsUjnxsImbY/7uXcobURCzZs1C/+zZs5O1I4OgzmMTOg4UkJLLDiUh9RxPTjhoZ86cQQ+mpZOtYsWKmMHkONnQ5sFUTHZ22gsCCCK9AQb8q+MGBzjDw8OnTVNfa5Xy98rAa+FScvXqVe5JTp3/9OnTGzduTHYrvcmsyd9//x0REQFGUlKSfgNQ2TogMTERLuJglChRgvsxUo8vU6YML1IAGjD057pVqVKl3377DYxixYop91TRgN7i3YL4+HhlW9Qx8JPi9unTJ9l+TJRbC9iWNkf7rmzOvYEA6TWlBsV8/PgxKCgIL/1msxmc8KVwRcyVKxd8JiQk3L6darYo7YtyfDBtsnbDmUa9eBeEVyFARYYMGZJsv7+NB6dZs2Zv3tiehIdB+fv3tpUfCdjW6aCN0urN6eQpVaoUGoULF052vQvJ2l7oRpEiRdBQ/Ai9h3DcMEY5DmvWrKFTgkNJSD1HPxy03r17g3H06FElEv5bRcPETjYCBvPuUXMljyAgINIbYPDw7819rYKtW7fS4IDAM0DAwYO2peDbtm1LThqJmuxAAz38x0iqAuDlsnXr1lh1+fJl9JvsQ5Zvv/2WWiGwSnECcufODQJz+LBtqRwYW5jsv4CCB4OVJlT89OmTEoCG3lulY+TnMdzjyo82jHt4MZkdRj0Jws2o9+3bt3qrVq1aoRM0GP8h4NJrckDfF150Jb2A8uXLw2fZsmXJk8xuOMMo/Pz588n2tvBFwLcDxtixY5PtSklbT3YmbMnsfNCbY5fgK0Z/ml9xsqMJP+arVq0Co0OHDuRJCbVj9erV4Bk6NGVyraJtBPQoxwH88C8mnFeOFjbwhNhzfnLyu/To4Scb95PNa6l7+mkvCCyI9AYY6M/M/d9bu3bt9H+c3YBng0Gw4iF7z549x44dU5wE8sAYGnWROwmdO3dGg6ru378PqgBSsW2b7Z3SBAiAEWS+fPm4kxAZGQnDuFu3bimbcFVcu3Yt2uRB48qVK2fPnuUepWPck2zfO9DFwYMHkwehtNU9ZODAlHsUuJFeRGhoKNkIrMVBYTKTXrxdkexiX3hRkd4mTZqkRNidcEZREcGl99w525LvSmbYNA0xsWrcuJTVjTj084GAXYKvGPSJ+13tQrK2F2Dg/yJutoJQesiPG8+mHwc3CfWew0F78sS2bjEG0KdTg/pATuqeftoLAgsivQEG/veG//AioBgbG0tF/dLsHjiWQty9a1uakIoAqKVIHJQAFixQ3wYAowGTZ7/1orFmzRqMiY+Px1ZwpUYP/63XarWSViEwBmsBN27cUDxOi8HBwVTUDZP9zi169I5RJMXzIkLJRsX169djUf/d8fHjx9QEDUSa0kseAj5zRzH6qJf2hTfkTXTRMjm+zT/++IP8BF16k1lmcFKxWLFi2Pz3339HDwYj6HxI1prTDWc8tXhbXuQnHjZxesypIRpUROA0Ad5DNPjPEPw4wAAUA/Sf/BGYUOk5HLSoqCgs4rdPJxvdZsBIns3pAVROe/g3FE4baijwc4j0CgTpBvz/obrSAy42yfaLOFx/uSfDiIyMVF3ewNmzZ2msZiT69eununyKzB+HDDwWLsiWEOkVCNIH5TmdDECRXj8HjOq6dOmierMeyjN3PodXjoNIrwAh0isQCAQCgaEQ6RUIBAKBwFCI9AoEAoFAYChEegUCgUAgMBQivQKBQCAQGAqRXoFAIBAIDIVIr0AgEAgEhkKkVyAQCAQCQyHSKxAIBAKBoRDpFQgEAoHAUIj0CgQCgUBgKER6BQKBQCAwFCK9AoFAIBAYCpFegUAgEAgMhUivQCAQCASGQqRXIBAIBAJDIdIrEAgEAoGhEOkVCAQCgcBQiPQKBAKBQGAoRHoFAoFAIDAUIr0CgUAgEBgKkV6BQCAQCAyFSK9AIBAIBIZCpFdgEOpMLCwUZjXV004g8EsYIb1r2/6H0ItUj6/fgy6Lll/uCYVZxxwlwF/VHSr0CdVvIkPIwuu4rhlC71I94n4JEV2hwcze6qsrgdBXVL+b9CCrLt+oDdYf7wiziAEhwKK7Qp8wu6ovXvHNP/0h9Dkzqb5ZcuEW3TWMfq6+ortCXzH7Sa/orh8ywwLs/au26K7B9FvplSGv0IfMZgNf0V3/pEhvzqXfDnxFeoU+pEiv0BhmTH29f8kW3TWefiu9+gVRKDSM2Ux69Yu+0E/oe+mVIa9PKNIrFOrMNtIrQ14/p0hvDqVIr1CoU6RXaAxFenMoRXqFQp0ivUJjKNKbQynSKxTqFOkVGkOR3hxKkV6hUKdIr9AYivTmUIr0CoU63UjvL+9/Rz1Dgqdqv7n/bjxywfaTYG89fuVfDUesOxStNksPnv/0i+rKKER6/ZwivTmUIr1CoU430oso3nkqGsqlc/bmSF7MGER6cw5FenMoUXrvzm2rfh9Zj+g2/6m6HBDpFfqWnktvVMw97ocr6bcbj3JPvWGLnr/+ZduJq1iLztLdpsebn5XrMTPxx1f5W0/AqrM37/eb+8Pvf/6F0kvBtx4+S8mVfoj0+jlFenME313Z9yHuxMWO/8AiiN+RNv/z3YOrIL3vH8f9+erJ5R55/nhpfrCiX/zk2vi93BhR9lI3E9oPlvW50iuYJPP6kBJoAH6+efxip398eHoXbMvOmfCJrSA4YX6Hi53+CTZs4o+kR2hjFXzendMai58+fPlPX6RX6Ft6Lr1Ldp1OVWFHyS7TyP78+fM/6g2btHp/sia9aKOTqkYs3onS+/jF605T1pXv+S36MwaRXj+nSG+OIEjv+5uRVrvo4ieNekEXP/32JtmhiO8f3eTfDjpBXOHz77/+TP78Nxgkz7aqjv9NtiK96ATDJr0vEsmJn5d75E1O3TxZpFfoa3ouvTha/euTdebGI1A8cD72/R9/8utpgxGL3334o0rfOWCbGo/65f3vW49fQekFWTU/+4lGvedjHwycv5VGvcn2rXSdvp5SZQAivX5Okd4cQZBeNJxKL34RqIifrZ+S7cPc90/iQWjRCUWMudD+//x6V32Q5NeEC9cGhIHxZOs3tph2/ztZk16yedXHty8tO2egjRDpFfqWaUpv5kGjXoTTSzAIuepKJ0R6/ZxOv3f3EOkNPIL0XumeGzTvp6PLrB5I77t7l6GITGbS+3TfPBJOBMZcH1yMbBr1It9cPQCbwPvVYGMVtf2SyA6RXqFv6Q/SC57hi3cqzvRCpNfPqX/vaUKkN/BIo14iSm968fryvhfHVqteZ+CySuquQKRX6G80QHqNgUivn1OkN0fQK9L7PHJl4prBqtcF0pReGlJziPQKfcusk94MXGo9h2nkQcUj0uvnzMD5kO5LtnuI9PqEGZBer4NuSpNHpFfoW7qX3gxcLgmZaZsmQHqR5BHp9XNm4Hzw8iXbYOlt36IJGj07tkXD5MD6RbMVT0TF8kpzcHKboIQ5bUVhaxfM5EUD+D72mOKBY07K5z8U6RX6lnAGkozphMtlilFv2L+H7aEiVv2/fhvB+EezyaYR+//VY9W/h+3998Ct/2w359+Dd1DbL58j9v+z9Qx9E16kSK8/U6T3iwSisX3Vwj8fx+kNlea8oYdU4tPbPDNEYXu5fz7YcWMqxwwpLtIrFOr0UHpNw/ebbCo76d9DdipVXzUYiSPO/9tt2X83HsvbUsy/eq4G+99Dd/PkXmdmpLds+YpjJ89AO1euXLMWrrjz9G2tug1mzFsCnqDg4Pgnr9dv36+0at+5Oy/CJe74xdhTl+MbNWupRGaYkDP2YZLuT5PQ0KntypPVFOlNkcBda5eULFYUjE9Pb4Onf/dOH5/EK21jT+7nRa6dM8YNf3Tl1KHNq+rUrAbFWRNHQe1viTdmTxpNkRSvjHp1w+ukUW+0fXIRMKrN/8Ljf31wcf512CbvOoBThqJdP5CcSZDikkekV+hbur/h/N/1hv39+TMY/2o44pffbK90piqywfjz46d+c39YsffsnUfPhy7c/uSlbd48BkAG+Fyy8/Tvf/6VgYuvK5DckgeVXr/ie0iS3vM378/8bimvWrR64/X7z/Qm5tQCBmG6npUsVSZ/gYL3nr/DYtde/QqHhV+5awH7QdL7QoXDOnTtSakuxj/MGxR06sot9FSsHNG0ZRuSXpD50Hz5riY8pfie/QdDt2mj+fLn37r/OG2ad0bvmOJZvGZT3rx595+8gEWlb1VrfA29gr5duv1IyeM5M/DtZ0/p7dWp7aXDO3jkoJ5dFC10X6xUvqzJDr1KcSrS++7B9auRu3+5d+3KkZ28lRepSy8J3ovja5LtVxMEl16MyVLpVTwivULf0r30+i246CK8Jb09+w3Sa/FCR1JEnDBtNi/WrtcAwkAgqRUaIFr0ScTaxKQPlSKqYREFHv0w8qYwPuoFReTNgVWqVkcDhuYUxgMUW/ecuZ6A/200ad6aOmNmfQPpPX7hJhi5c+dR8nhOkV53g07F46ZoO1GO7SGn00hy6r/1hoYE16oWwZt4l389iqG3WVk2jk46tGhf2/9BXwE4f7kV9efrp7emNUTp/fTbm4sd/ztuUq1k+zuqfore8cfLhxfa/xc1ySKI9Ap9ywCVXh3ekt7hYyfptUAY8MG4cNPuI9yjhwG79R6A0gXymSt3bvjAoqJ/TVq0RkOpRXmjoskhvV169jXZwVsBbz15c+DUpfjHP9GYVQlQbN3TZ9BwNO6/fI9+pW8gvVhU7gekiyK9XySwfcum8Hlw08qze394m3B109J5VGW1D4J3rFrEU/FasJ/dODdrwkh0fjveZrw335zj9oYz3dMuVbwYz2YA/eEJZx0ivULfUqQXyX/rLVGytB6ALF+xEtnKKJMTFatY8RK6k1ikaDHup1qn0kvD65q16+nZTHZQ0WmAm1oQ1IRnv4Kx70Q0+pW+kfR27tFHyeM5c5z0ZpimrJTGM3s2//4oVvdnHUV6hUKdIr1ILr1rt+xBMQPcNCet2ryTiryJcveVh81dsho8I8dP4Q0fJNnGlICWbTtCsX7jZlRl1qT3RuILagvSm5j0Ae1W7WxtebzZft+7boPGVNQDuE0eAi9irdI3kF74PwOKhQoXVvJ4TpFe3xO/VN2fpRTpFQp1ivRmmGeu39WdPmGLNh10pxdJo97MUKQ3h1KkVyjUKdIb6IRhzPips3S/FynS6yn5mDLD40scm+ov2UC2btpQd7oh/tzrQ4r0+oTd+3SGsygsvHD7zm302jQJbXVnZnj/RWzJ0iUqR1TCIp7k5SuWvZZwHj1FixWh4BIli+sZshlFeoXGUKTXOfUwej5Lr/KQTerX3rxsnu73CUV6fUKQXrJz586lB7ine+mt17DO0rXf6X5XPBZ9oFmrxmhv2LEaPpu3borFRavnNW/VxCLSG7DwlvTif2Mm7cdRD4m/8roi1GLyE5fi9FqnzHBPnNJp97y7CVfMudLbt2uHggXy//Eo5cVVPTu2zR8a+iI2GmMQPIkuvWVKlmhUtxbaNOq9eGh7UFBeGtReOrwjJDj4uynjlLQY8NFyK7xwoVLFi1Hmkf17Fg0Pw2KWUqTXJ+TSe/fHmAFD+4Bx4NQuOGfmL5uF/m+/mwrFeUu/pSbBIcHfzJpgsUtvvyG9w4uEYVVovlA0THZJphMMnTCcrdugNtoPkuIKFMjfsGl9LPJWnCS9VCvSG6DwivQev3Bz5cYdut9zOtU2oin9IpeBJv7JnCK9HFb7PFqsgmvck2tRFAlCSE1cJbl/wfZ6CgrIlSuX1SG9SfEXTu3aCMads4fBj9ONKAMf9Tp9oRUVoVfUKoso0usTcum12OUt9uHlnYc3gx11LRLOGTCGjBpIAXAmKPHcr0gvH/VSJOakIqfuFOkV6eU8cPJi9z4DuceU+glk+xXRhsJh4Wb7j6DBwSFUNDukl2bKli1fkWejMJ0Dho2GPGXKlk989Ttuona9BsvXb0O7QqUqEHP4zFX4jI5NvPvsF7OjM9AEDUD+AgV5TvIr3es/1PbyQcCx6BsYZrbvCzRHP28+dPRE8mSGOUV6FRsPImLB1PHcozdB4qj309PbFcuVUTJYHdILI2nuhyLPoEvv4F5dsRgeVhhzYpGMrKNIr0+oSG9Etcpdenbk5ww4W7VrDsbsRdMtmjpSEQ330stznr5yBIxKVSo4zUbUpbd0mVLkKViooBKf/SjSq3DTbtuZY0qtuGRQEWe46hNeUdswrPcAtT84RQdtMpB9B6eoNflr12+ohOnSqzRRciq9NTu6R6+e5jtF+xLz4Pn52Acz5i9NTPqATZS0GWMOld7goCAeMGPccCWSN0EqN5yVAJReGObO+2YsOaGIr9SgDCvmTEXb/ahX37rXKdLrE+q/9V6/Hz155jg9Mn+BfBbXo140atWtyYsgnCjYPJLz8c8J2w5spGLk+f30W+/Gnal+6128ej7aMCJfv30VOp3mzGYU6XVFGE2aNVWjIr7XSX/NE2rbqcvxsQ+TKBiJKzGY7W+U7Na7vzJHdtXmnWgorXgRpfdszD1X0qtMNVZ6a3Z0b+rsBTwAP/ljzCcuxfUZOAztAycvKl3KGHOo9AJH9u8ZGhK8eMYkLFapUK5WtQgahp7cuQGujDwJX7OoRaN62KRC2dJ4/5l+6407dSBfaEjLxg3Qf27fFrh64sAa2KqJ7aWmVvqt90l8WKGCuGyDVaQ3Z0ivyTYTv2C7zq3JefLSodDQkMbNGpy/eRKKHbq0hXPmUNRurO3cvQMUp8yaaNGkF1iqTMk2HVpSsXHzhmRXqFS+bPkymHPF+kUwRO7WO9WYG3jv+c0SJYsrTzjDaU1PONvablhctHhRZcScXSnSy7lu274dh06BsJWvWGl35FmzXZauJjxt2MR2YwaL32/bf+vJGyyCXJUsVYaKZvZbL3jwvcec4IRg0GAw2nbsyqtIeifNmNulZ9+EZ7/iKz4gkiYQw6A57tEr8Hguvby3ZjYoB+eGnQfxfjjtCzXEp8BC8+WDbpjs4GkzxhwhvQbQlPVi6V2K9AqFOkV600VFhNxMePWKXGWSrvpAMu8Jl32/hVZoyAxFenMoc7L04tATcf9lnB7QpEUj+vQ6TV69bQujZ5qkBB3Gx6Sbtmzsfiv8N930kp7ERlKqDl3boUGbxie8Aosivemih9ILYa6WYTCSmZRevGLkyZPx1Yo4RXpzKHO49JJglCxdQg/IItFFuhdFV7z3/KbutDhuEaNN0pvmJrJUeg9H7dm4aw0YxYoX1Zv7OUV6hcYwB0nvoc2r8DoFeH3nsh6g0GS/h5ze11RhK/+nSC/a9RrWgc9hYwbhiVGnfi2LNuql0+b+i1g0UFrwh1WTpnOQDQ3UHmpO2eiTjCdvE5Qwha6kt1yFsrMWTjP/dNvikN5vF0ylPK5ycukdMLQPxpy5fgyKLdo0Q/+qTUse/3yXaosUDUd/mtJrSf0PAfHxzyn72KpdC4qhMLTLlCtNhwK/i1p1amKxV/9uSsKsoEiv0BjmIOktXbK47nRDU4ZENGOtjGcOl168mpvsagqeGrWqYRW+g0KXXjTo1i56aM4rBfAivgSDc8GKOVQ7eGR/dKLA8AygeWRTPxEk6sguPTqgkSdPHovbUS9umuh01Eut2nZsxYvcadGkl3ePnCDY+ru6eMCcRTPMr25xP9WSgd+F0o2spkhvZmiy39FduXGHJ3dlXd2dzhgbN2+FRq7cufVas/ZyD+yqD5lTpHfKqCG6E86P3x/Fdm7TAgbEVDSlfswYR721qkVUKl/2eez5EsWKUO2rWxeb1q9D8bwVcFCvLgumTYiPOoge/Hwac4YX4TPhfOSzm+ewiFvh2bKOOVx6SXvwyt61Vyce4Ep6K1Yuzz00M4cCkKAr5DwcZVtwLf7xVbDHTB7BgyOqVe4zsIfTDDqdjnpNDBZNemHTA4f1ffjaNiDGTROV+buR5/dTKzJwHhTWQhKaFuXJqLdEqeKLVs87G2MbRhP5PvYb0lvxK1vn3HFoEwh5x25f8mcdRXozQ5P2jHH7zt1D8+W7mvAUi1179QsODpk0Y66ZSS8EX4gzU5JVm3cWK1Fy0IixZvtcXpzOq6eCVn0GDQ8vUhSLKL32PwUbwF68ZlOhwmEduvbEAJTeO0/fVqwc0bRlG4y58+Pb/AUKNmjcjLZuGHOu9I7s35Nsk/0Njmh/fBIfuW0dOq1Mein47rkjVvuLJ6ktVfEiGXnz2l5NNXX0UPgsXrTIvvXLqTZXLvgXDT5yYZFvJasp0gvGum0r6WVPB0/vgnHY+KmjLR5LL3zGPLjQtlNrfAEyZ+GwQhOnj7XY58vCJhKT4oNDghXptV8iUmwYInfr3Tnh2c0DJ3cqqZC69D55m0BrMEDntx3YqEgvbHrKrInnYo7TpomK9F6/Hw07Tp35Ye/39RvV5bWQhGrTlF6+gzxy3JRRvfp3u/P0Ouou/KfLj55yKOi7gP9OYN+79+mSO3duni2LKNKbGeIpDYi6dof7QQLN9vm73InSa9JGn6imXXr2xarTV2/zNzxDqiNnr/GGmJZGvbXqNjDbVjBMwMm7iUkfKkVUM6d+uQcZ+tYNY06RXqt2w3nFnKm0Oj18AVS8fHin+dIJdFqdSe+ds4fhE99pRWFEKurG2gUz0d77/bJtKxeAQTN6kSK9xkivUOiKIr2ZISpZ4qvf6YWRNh22g2qJIL2KB4nPG6/duhffFkkeSjVqwlSeDQ1Fejt1700JMQCld+DwMdx5/MJNMGAcTMGGMQdJ7/4NK+jLe3P3itUuiggM0ItW19JbI6KyEo+EUSx6fr1/HWvp/VZgb1n+HWUGThszjCcR6RXpFfqWIr2ZoSm1HI6aOI0XPRz1OpVensoT6T1z/e6XUW+VqmYXo14kxPyw9ygVjWEOkt4sImiw7vR/ivQi6ZErfGWj8o5lYJGi4RjQpWdHvblTuppWi09Tu6GHk5qUW76ek3Y2zZu32H/oDxpOd8ep043fovXcTaSvKNKbGZocerbrSNSWfcdA0vB8a9WuIzgfJL3HIobRb73BwSE8iVPp5ak8kV7007bMDunFoTb5lRgjKdKbQdJ3plcFBEV6kaS1hQoX7DOwh76y0N0fY/RW7mlyoSjekl5P6LQPtHdh4WkcZ2zuNIkSo9OVX6fnkYZRpFdoDEV6cyhFepGoRtfvR4MMXL17TpHeAgXy600s9pXkgTEPLowcP9Rif143MSm+StVKOEmJFAWMczHHIQw9JL02RX92w8ImNSFJem1zM17dwlYdurQNDQ2B/FC88/S6xTF2nDBtNPSWnlpS6FTVcO9uJNre/46e0Hyh91/G0WqAISEhsQ8v16lfS5FeKsKBopdLm+zzmzftXovzdIng37BjNfjLVyyLxR/2rMMqegqMbwV2cMGKOUfO7nXVKyMp0ptJmuxo2LSFXpUuevKGKRrpekj3iwcbzJwuvXiihIcVXjJzsl7rFeJKCf5GkV6korUeSi8oUOkypa7fi8binsitoI54LlmYYvEn2C1Meu89tz3cwSORKL0kpY/e3Nmybz3FHD6zh0uv0paI3SDwKty7U5eP5M1ru7s+cHi/3DbYujdz/pS+g3vxJPRJRsFCBYePHazEcMOpn9diz5VnoZV4pVfU1hiK9GaSzVq1RaNkqTJ6ref0RHozxroNGutO4ynS++WOMbe9SJFez+Fv0mtK64YzqkXjZg14kbREeZMizdgBNmraAMZ5Cc9STRlC6Z29aDq+bgLGlxfiTkO2xz8nWOyvxfBEepFOa2nvevbrBroOeeCTamG7uCFqrogi8ui5fThh12mt7ue12POy5cs4DUBD6ZXBFOnNJEl6UeGq1vg6JCTU5OyHVSqeuhxvtj/rhMWWbW0/DA8ZNZ7XEqmVmY16BwwbDZ4yZcujgbWh+fIpC/rCqHf5+m0YUKFSFVqGqEffgXwTxlCk94vc4rKAtapFhIbYFnC2srm/NJWIWiGsjnUAAQumTYDiuwcpDzZjrdUhveT85d41KlYoU5qnNZIivUhdeumbQk9YeBgW+Ws3WrVrgc5ZC6dZ7JoBqBxRCVtR29GThmMVeiKj95tsMxlSTQ7m5DOJqVX84ytow4gTF3tAAXv88130K/d7XSW3pN5ZDMAROQWjTR7u57XcyQ0lyYmLh5Ra7Hm1mhEUY2E7SJFKr4ykSG8mSV/lbcvPZhevrJq3dA1GUhNeRI4cP4XXUkPQSyqS9PYdPByNsPAiVOtUes1s1Dt19oL7L99TvMEU6f0ivYtmTPzjURyf4YO1w/v24E2+XziLJgRb7W/J4MGU8PLhnQ8vn7TapXfT0nkUr4T5iiK9PueoicN0pxtGVK+iO7MTTb7QWoUivZkkjXpRMkl695+80G/IyHsvfgPb6SPKivTSDWfuJ4lFkvRScNtO3ag2X/78KL1nY+45lV5g7MOkhk1bdOjSgzyGUaT3iwS2a97Ymnpy7bgh/ZQYYN+uHXhxcK+uaISHFVaCd61dYrVLLzQxMeg5jadIrw+Jp4Hud8qb9qeiTPbVyvTabEDawdWbl+q1BlOkN5N0Jb00MXfLvkin0qvM+nUqvZdvPx4/dRYVdenlwV/XqT9sjG2lwibNW3PppR4SeSvDKNL7RQLRVt5rUa1yxTGD+nDPsxvn5kwarWdAI1euXFhEIbfapRea0Is1lFa+oi690W3+U/EYjxwivUK/pUhvJon/ReG7G82pbziXr1gZineevnUqvcCO3XqFFyl65a7F7EJNgTsPny5RsjTIqtmZ9AKp1mx/d1VYeBHlhrPZ/jbKCpWqxDx4XrFyROmy5Xh+wyjSa0NYoYL0hLMivU418ty+LUFBeRdMHW+1v/O5ecO6/JWQWLx4aDsW8bfeuFMH8oWGVChb+v6FY67SGkkuvSC6SPa1+AYivULfUqRXaAxzuvS652+JN/LkyaP7swHhmJPi+g9FeoW+pSK9ppEHgdwTKPA36Q0vWgzHOcooFqnM0L2a8DT2YZIeRnSaBLhw1Qbd6Z8U6c2hFOkVCnWS9KLoivR6hU2at4579Er3E0V6PYFIb3ag3HAWCnXCGchFN6DpP9KrK2X3PgMnfzv/WPQNrCLpDQkJvfvsF5PtfWeppBc88U9elyxVBn+1xVajJk47f/P+99v2V/+6NoYtdEhvaL58d56+Xb5+a9de/WxpQ0PvPX83dPREntO3zObS+/r2pfDChXQ//tTq9AfXNJcPolZOm2eMXkzlIeUxK6FQp0hvVlCXXvLkzZvX7JDePgOHoXP/yQuK9E6dvQCN8hUr8eblKlQ02YHFhXbp7T90VO7cefBNclgFn2u37uUJfc5sLr11a1Z/dPXU9WN7FL8bqfNcer3IrMjpnrr0+gNEeoW+Jf+tlzSMnaEBA7+64ZxF0gufh6Iu82wL7dLbZ1Cq6b/IidPn6N3wIbO59KKkkbCBkRR/oVEd27pR5J8xbvijK6cObV5Vp2Y1q116S5Uo9uv962VKlvjw8CZ4ovZsenbzHE/CjVkTR4HxW+KN2WzGEdaC5N88uQ/sQb26LJg2IT7qILXNkyfP749ilVTwmXA+csfqRQO6d7Lae1KpfFme04sU6RUKdepPOIv0eoVwcYu6dufM9QRc1K9b7/5TZi3AlerN/IZzaCi+31G/4XzryZtSZcre+fEtFvHz8u3HYyfPwCKwZu26FB//5HV0bGKVqtWhuGHnwTtP31KYPzA7S+/bhKs4ATd3bttc2xH9evbs2BarSOqwCApnssOaetRbuUI5+OzfvRPWzp08hrdSknCOGti7e4fWVKSYj0/iI7eto/dTYpEC+Nv2rR6MvzNDlN67c9uq34c3kOF71yK9Qt9Sl94Ahb9JbyaZdasp+IrZWXpRLxFTRg1ZMWdqhbIp70zmqkm6qAte13at6FUY9WvVmD52mB4Pn/y9ksjvF84qGh5GRWpy+fBO86UT0BNsgkUK4JODrV6V3ndX9n2IO3Gx4z+wCNJ4pM3/fPfgKkjv+8dxf756crlHnj9emh+s6Bc/uTZ+LzdGlL3UzYT2g2V9rvQKJkG9PqQEGsl2lb23uBukenf/yoX2//VH0iN0YjDXYIoE4/7SnrHjqlIVQaRX6FuK9PonRXqTA0t6FRvELEWKmei2aFSPOyEmOCiIin9ZbqPduU0LlF5czoyaf7TY1lWleCIMbcn56311TQW9CJ/TxgxDZ57cubEnPGFmCNL7/mak1S66+EmjXpDeT7+9SXbI5PtHN/m3g86Lnf4Bn3//9Wfy57/BIHmmgIffj/g14SIYd2a3JCc3dKf1j/dURRDpFfqWaUpv8c5T0YBL55kb9z/+9WnGhiNQ/FfDEWCPWrY7VbSGh89/Ul1Zg2wmvdmP2Vl6hUSQXjScSi9+EaiIn62fku3D3PdP4kFo0QlFjLnQ/v/8ejcabQQG3BxV8c/XTxUnGTbN1pxOIdIr9C09l94lu05zf6ORS3kREG9+VqjtJLjCbjx6CYXw7uMXaOw4dY2uvKW7TYfPVuNXggeaFO04BYx/1BuWKlf6IdLr5xTpzREE6b3SPTdo3k9Hl1k9kN539y5Hs8m+JL1P981ThJOKF9r/F8XfmlIfjcc/TADj3sIuPFKkV+i39Fx6o2Lupa5J3nbiKr+ego6igVKKWkijXkV6G4+yKTc1qdBrFhoZhkivn1OkN0eQRr1ElN704vXlfS+OrVa93oNIr9C39Fx6q/abm7rGhslrDpDNpZecivT++fETSm//eVuSWROnydMFkV4/p0hvjqBXpPd55MrENYNVr1ch0iv0LT2XXrqNjNdQbiNIR3E0DKzUezZG7jh1bfLaA2D0mLlRpDdnUqQ3hzID0msARHqFvmWa0hsoEOn1c4r05gi+j7WtVMhJ0ovPQCHwV1j+K69ezFKI9Ap9S5FeoTEU6c0RRO18uX8+2HFjKscMKe5GenE6781RFX++cQyMn6J3UEBWQ6RX6FuK9AqNoUhvjiCNeqPtk4uAUW3+Fx5/kF4a1/JR78uT32PAw/WjoEgPOWcpRHqFvqV76W03ec1fn6yqN9Ogn3i9CJFeP6dIb46gLr10A9nVqDduYs3XV/ZT1aPN48nOOoj0Cn1L99KLekYTdvFRKSDoMTgLt7M5f3z1Fp3UiuIpA8/WaORSlN6u09f//fnztpMpz2RR84wBk+hXfKGfMANfsUhv4PGvRzH0NivLxtFJhxbta/s/8Pi7kt7Pf1ux+Pryfusf70mqsxQivULf0r304iPKoJTPfnqbzGYNlewyDZw/v/sA9r8bj4TPuMQfqRXFE45dvj1i8U4qQsDTpJ93nr4Odr1hi77EZQIivX5Okd4cSnnCWSjU6aH0YpGPX8nZdpJt4vsnq+2Vqwiq6j9vy62HNnvF3rPV+n+ZPgQBC7affPNryqtVf/v9z9mbI395/zsFZAAivX5Okd4cSpFeoVBnuqR34qr9qHB4wxmdbqT3yp1HEPzP+sNBepO1G85bj1/58dXbfK3Gox8EmDJkACK9fk7fS2+yXX11bRBmKf1WekV9hb4inn7qSRmwEOn1Z/qL9Ir6Gkk84OrX4B8Q6RX6itlJd5Nl4OvHxK9G/cLSQpZcskV6DaM/626yDHyFPmI2G/IiRHr9kBnT3eSsk15RXwPo57qLEPUVGsxsqbvJMvD1P2ZYd5OzSHqTRX2znniE/V96k0V9hQYyu+ouQtTXf5gZ3U3OOulNdqivMOuoHnE/Bl4QhUIDqJ582Qt4xRf6A9XvJj0w4vKta4YwM1SPb0BBv1AKhV6heqpld+hKIDSG6jeRIQT2dVwgEAgEgoCDSK9AIBAIBIZCpFcgEAgEAkMh0isQCAQCgaEQ6RUIBAKBwFCI9AoEAoFAYChEegUCgUAgMBQivQKBQCAQGAqRXoFAIBAIDIVIr0AgEAgEhkKkVyAQCAQCQyHSKxAIBAKBoRDpFQgEAoHAUIj0CgQCgUBgKER6BQKBQCAwFCK9AoFAIBAYCpFegUAgEAgMhUivQCAQCASGQqRXIBAIBAJDIdIrEAgEAoGhEOkVCAQCgcBQiPQKBAKBQGAoRHoFAoFAIDAUIr0CgUAgEBgKkV6BQCAQCAyFSK9AIBAIBIZCpFcgEAgEAkMh0isQCAQCgaEQ6RUIBAKBwFCI9AoEAoFAYChEegUCgUAgMBQivQKBQCAQGAqRXoFAIBAIDIVIr0AgEAgEhkKkVyAQCAQCQyHSKxAIBAKBoRDpFQgEAoHAUIj0CgQCgUBgKER6BQKBQCAwFCK9AoFAIBAYCpFegUAgEAgMhUivQCAQCASGQqRXIBAIBAJDIdIrEAgEAoGhEOkVCAQCgcBQiPQKBAKBQGAoRHoFAoFAIDAUIr0CgUAgEBgKkV6BQCAQCAyFSK9AIBAIBIZCpFcgEAgEAkMh0isQCAQCgaHIcumNbvOfwoCj+i0aizoTCwuFGaN6Mvk3vqo7VBi4VL/O9CBrpZcu5dYf7wgDgj5XX7qGWn65JxR6zsBSX7p8m3/6QxiIzKT6ZqH0iuIGNH2iviK6wkwyINRXRDfbMMMCnFXSK7qbDWi8+oruCjPPgJBe/SIuDFD6kfTKTebsQYPvPMuQV+gV+vnAV4a82YwZG/hmlfTq13FhINJg6dUvo0JhBujn0qtfvoUBTZFeoZcp0isMRIr0Co2kSK/QyxTpFQYiRXqFRlKkV+hlivQKA5EivUIjKdIr9DJFeoWBSJFeoZEU6RV6mSK9wkCkSK/QSIr0Cr1MkV5hIFKkV2gkRXqFXqZIrzAQKdIrNJJ+Lb0mBig+jTlTqGCBZg3qgv3p6e3CBQu0a9741a2LFL9t5YKgoLzrF83WU2WAtAm9SuiG/iC9XXp0KBxWaE/kVrDh5MmXP9+3C6Zi1ZjJI9AAP8VzO73kZylsl/yTZozTgzPDC3GnK1WpgHZmOix0SpFeoZH0a+lFvoiNhs+wQgVnTRxFThRjhXMnj9GdGabTTSD7dGmvO4VIn0uvIktNWjRCo0Kl8pYskF5kw6b1FU96pTfNPoD09h3UE4z+Q3unGSxML0V6hUYyYKRXEUKnutiiUT0lBnDn7OG40wfLlCwBdu7cuchfsVwZsrFh+xZNeFp9iwAYBy+eMQltXisk+q30oj9N6cUv98DJnWDfe37T4pBV9Pcb0ptsaoIxT94m8BiQXsUDY2Kw5yyaQc279+lMNhmdurcHo1admpj5ztPraID0okGRNxMvkr3j0KbcuXODTSNjYboYiNI7dfaCczfuoQ1fPfnJjnnwXG8l9AcGqvQCb0UdKlggf42Iyty5fdVCiPz9UWzdmtXzgNLmygVFkF6srVa5AqZ6ffsSGF9Xq4L+YkXCrTblru90E5QN8mE3ZNTrhn4uvSPGDaFi/OMr6ORN7FpmCgu3ZUZ/81ZN4NP29dtPJyUeCdJbpGg4jwHpVTzT503Wt4UnFfdPmDYaDZD/AgXyUzBKb8nSJWIeXMDgw1F7sLcWu/RiWJWqlaiJ0HMGovTit08296Mh0uu3DBjpheHmvG/G6rUmTZI7tW4+e9LoUQN7k4ekt1a1CN5wcK+uPAkVFSrZgN3at9LDhEifS2/fwb2mzp5498eYZq0aW+zSa351q3GzBlv2rbfYFQ7GkXuPbx88sj81IdkDzl82a9uBjSi9xy8cbNm2Gfq/rlPD/NPtDl3aKvFIkN4V6xfxGJBe8Gzdv4E8cxbPUNqCHffoyrYDG9COf3yVwtAzf9m3FEyjXkoCfYPdxBvpIL29B/a4/yJW75vQEwai9K7avLN95+7L128zu5XeOvUbXb79eOm6LWDnzZv3yl3L8HGTMSzh2a9tO3bVMwuzmgEjvcAn16JgDNq8oe0xq91rlxTIn69ru1QSCIPRoKC8R7euxeKgXl2Khoc9unpKkd5pY4YVKlgAB76N69UODgr68PCmVZNeZROQDZLPmTQa7O4dWuuSL0T6XHq9Sxiz6k5jOHzsYN3pijTqFWaMASe91WvWRgOF1qn0Xogzw2fiq99z5c49fOwkrELsPX5+2fdbwLia8FRPLsxqBoD0CgOL2Ul6i5copjuNIQya5yxKGf56QpHeTDLgpJf0tWuvfrwInDBtdnjRYvdfvkdnvUZN4x//FFGtxooN2/PkyXP8ws0jZ6+Bf/rcxXeevuUNhYYxUKXXHwadypibM83upffX4jQT+g+zk/QKcw4DTnqFAc0Alt6BPTrX+7o6Fnt0aFOqeDG0xwzqky805OCmlWD/ZbkdHBT0+6NYPWxwr65Fw8MoYZtmjSIqlgfj2LZ16ClUsACGhRcudG7fFqv9N+NHV05BcgwA6SVFrFyhHKUCRjqSYAbcUPGiRXDr9Iy0vi2IhK08jz0fEhx8Ysd6SoLxaEMevDcOnl6d2nZq3RydsSf3oxN2E2c/+4Q+l148VqbUP3mmd6oPsXufLpjt4Oldei3yWPQB3ck5ZdZE+DS/uuW0bxlgxjJAK3xmWyfuAqbFT+xz5un04PTq3013WjK6X16hSK/QSPq79OJ1yqk/+sA2GDuC/iWcj9yxahGIYtP6daz232hBawvkz4dhL2KjUSzz5s3Lw6Dq3YPrlHDB1PEPL5+0atILYb/ev459AFGsUqHcg4vHi4QVttqld/uqhdQfSoW/HBNxQ7B1EFTaOo569W1BJGylTs1qT65F8ZxkY56po4eg82rk7lrVIkB3oSHGwOfZvT8M6tkFO2k8/UF64XP7QS/cgAXZCAkJ0f16mO7kRBnDjnmFXkzFydNmqfS66r8rvwHMTtLbo+9A3Qm8dPuR7kwXTQ7oVRmjnioyOkYPSxczn8EABrD0opEnd+7yZUrRCUFN0M6TJ4+SiqpAnHjChrVr4kxfRQ5RI3EUS49rYQa84YxPO//5OI5ShafWPNyQsnWn0ouRrp7HJgNx6fAOdP4YcxYHvljkkdTcSPqD9CLQjo49abGPencc2jR87OCNO1fnL5Av7lHKtKJmrRo/fH07NF8oD164cg58Dhzer2jxovGPr1Dm2Yumb92/YfLMccEhwWTfTLyI6gKprt+LXr99lcX+y+vAYX0PRe0+dfmIxYX0QvHusxu5c9se4wL7QVJcqTIl0b4Qd5rsW0+uHTi58/CZPUvXLVi0eh4fngIh7FrCeegPOqH/5SuWu/tjzKgJw/i2iDfNl6iTwLDwwvdfxO4/scPVqHf15qUYCUcDDZ4fI5eu/Q5t6HZE9SoTpo2G3e81oPuBU7vAxsyY52zMMUwyZ9EMiIEmj3++u2rTEvg/CfeR9kvJjN8LHiXlMHqL2Ux623XuVq9RU7CPnrseEhq6bts+M5PeyhHV6jduZrar1JW7lsJh4T/sPYpVxYqX6DNoONpFihbjKm6yo0DBQia7Xq7avDM4OCTh2a9m+0PUGECf1KRzjz4HTl3qP3QUNCR/h649y1WoSMGJSR/aduqGVdCl8zfvQ593Hj4NxVbtO6E/9mESNYdehRcpamY7AoStBAUHn7txD6UXcvKe+Bv9XXpd0cSk9+65I+OG9Ht9+1LXti3BM3H4QBh3YgB8voyLzh8aaovMk4eHKc8zg+DBCHLX2iW/Jd7YuHhOUrxt6iRmoAElxFStVCGRjXrhs1zpkiHBwTwVjmuJuCHY+q2oQ7T1ksWKwqeyLYx0Kr25cuX6y3Kb8tw8uc/qOAi69J7fv2Von+45fNSr2Ci9aEddi7Q45r9CQGJSfMXKtvk5FBwUlBfVd9CIfuO+GUnZwsLDKC3ZoyYOI926GH8anbSt+ctmWVxIL2bAKU84oQhbYRjZiA5d24UXSdmingqLNCtp+rzJlSOcz+5t06EldZLTlfRa7G8CwaNBpPwYiTOgqEu220uO3QebRr34RhEwQLkt9h3EDsNxoH2kJE4z67OzvMhAlF44FC3bdtT9cNjRWL15FxpT5yw0a6PeTbuPgEpdv/cj2CEhoWZNNdG4Zg9A5s6dh6rGfjOTbPycu2Q1fJJy8yS82G/ISO6pWDlixYbt5IEunbmeAEbdBo3hE/4tgE/QVJ4He0uEHYFPUHfKcCHOzHP6IQNVeg0jV2gSRc4DG1d+v3CW7vcVTT4a7BIDTnoBEdUqKw3pXRb0wqmDp+Eqdhvthavmkm1hugWo/nU1iya9WKX81lu3YW2yXUkvjB0xBoqPf055Nxb4S5QsjgZ6oD+UJCg4iMLwk/OHPetMjk5S891Ht+jSS0mgn/zNHjx/hy5twejRtyvFm+w/J+9wvFoLbJJeyJPwzPZLc6HCBS1MeumdX+Ch/VIyYwaRXoUoSzrrNWyCxqgJU+FwxT95/d3ydWaH9MKQ8Vj0DTBmLVhO92ar1vja7EJ6Obn0no2xvUgrvGgxGI9Onb1g0IixUMRBsJ6kW+8BNAytVqMWDwDwV39Ql75b8T0aMC4fP3UWBZgdd9T5jsDnqcvxlGHKrAV+/joRkd406F561y6Yqbxtw+c05XjpzTx3Ht6sO3MsQWt1p06uiPSfByflwVed+BsDUXpdsWnLNihpYOey/w+EWoXSu/+k7TYbiKguvfOXraWGS9fZZv2iTeTSi7V4W5s7eTwVMVgpUsCStT9cjH+IVdCl8CJFTfYeKkmIuDt8R8yOPW3QuBnuFOQsW952T9s/KdIr9DKzgfQKcyCzk/RmJya++j0kNNXt5ezBQJVeUybGdk5fGIn/hbVv0USvMoD6eBp/rkbgi7c4f4w5C5/mSycUP/LnhKvU1pSJA5UxivQKA5EivUIjKdKbin4lvfjYs9XZzrqXXiK9g9NI+lx6I6pXwf859CrPuWHHat2pk/6/0at4jO7Ua2kCsft4T5jeeUG0XZN9yWGyLexg4g/knhAbZoZ6hl79uz16c0ePtKR/Z11RpFdoJP1devHP3qmfZq+CbtWsWtlqnyCEM3ph2Icx9HByrly53iXGbFo6T/ErROnNmzfv05gz4YULYTB8tmzcwJp61hBty2oXTpyJi888h4YEv4xLmUyMpB5a7Xq5Zfl30MNbUYdG9Ov56Mqp4X17oPRCJ6kJl17sCZ8ZrEgv7wxnzpRe5cJdt0HtqjUi0G7QuO7XdWqA8SApLig4CH/ThfiGTev37JfykoeixYtu3b8BpbdchbL0JPOcxTPy5c9Hiy58u2DqoBEp822Qk2eOo5xKfvjs1rszT0VbxDMcjLGTvzxKDaxUpULj5g0x4MjZvYXDClHb0NCQW0+uWewPKEGXvls+G+wV6xeBvWTNfJAizMn7sOPQpv0ndtSsXX3+sm8LFCxw/2UcdYyIayMqO6XE8FQW+/Fp3b6Fxd4TSAtbpyY4OQpZo1Y13ChOFgJu3r0OH7MKCQmJe2SbvsVtyHD4zB6MxGx58uRBu0GTehb2ndLOYhjmpx6aUn+z7pkTpBcfjDI7+/WU2KZDF93pdd599gt9cXotOp1W8Riluft4V6RjYjADWHrJoCEjaBXGr5o73eoY3eIUnd8Sb1Bb7leI0vvenPJODFDTts0aH92yBotcGmlbVjZmzZM7t5IQSQEJ549SD8uXKcUDlN3UR73YEKFIL+8MGdacKr0WNo+lcbMG6BkzeQToLgVgbf+hKYvvwicI2MqNi2vX+xoDUHqLlygGtSVKFQe7Tv1aFrswwycKMNpEEEglJ7dxFV5MhasQomRiLZBPIMZtARevnk8B0D1qi87cuXNbHJNldx/dQs35XCboAyQBNQJ1tNhn5VKYQpReZacsjoNJywZTKovj+FhSK7Tt/Est2DRgVaS3Vl3bmsTwPyV8chub42Pn52KOWxyrNqGff6eW1DtL0os9RCce5zSZnaR31ead+fMXmDp7gdkuSDTHF7+a5eu3mRza1qFLD5yeVKRosaPnrpsd0ouRGAbNi5UoyfPznJt2H5kwbTYYOG23R9+BhQqHgZ717D84ODgE49GJ83SRIL1k4zoQB05ehG///M37mB86Tx1Q5gQj0dOwSXPyOI03OSYWz5i/tGTpMvRMOO0UtsLVn4ykv0uvK5rY7FUSNnDiT6S69IJqgvpuXmYb9aYpvXAGgLbhvNi/LLY5JFb7mr60JpKVbcuqSS+Md5PiL+BkYiQF9O/e6dnNczBYhx7ePnN4ZP+ej666G/V+tNyaMGxAk/q1bcnZzGCUXtijxIvHlc5w5ljpBV6/Fw2f9Rt9kVtdegcO60s2XK/nL5vFpZcWvsUFBGnW7M3Eiyhgx6IPnLx8mHJGnt+v5OS2nopPJQLCWJbCnEovzlPiE2x4kz2RW8nGt2ZSH1B6qRZYq45N5xSi9Co7RaS3elEqPD44S5jvI9hOl52AjW7db1se0eKZ9Pbo2zWiehUw1m1bSZktqb9TS+qdbde5tYX1kL5ZHu+KgSi9JhfzenHGLc52NTnGgqs371JGvfi5ZV8kaiQWadR778Vv8Y9/Gjh8DG+i2JBTkd5ChQvzAJA9s2OeMc7TRXLpxeC9x8/DJ+4O754SxosINwHcOWvhCirynZJRb/qkV+i39Ln0wtAnKDiI7gw3bdm4bPkyOPACScNLvO1mbFDKmx9MTHrBKFqsyA971uGoF/RmwNA+ivRiPHLXkS2Qp/fAHha7BlBOPX/VGhFKKqyFsTIlhPFlocIFcfxasXJ5HN5RrS69FvscWdSbJWvmFyiQf+m6BRa7OJnwhrOjDyQ/cFjCwsMe//xlUEhE6bWk3ik8mJWqVKAwrmRwfG5bbKNhGGWG5gvFrWNa/o9O5YhKtFE4AvtP7EjzhjM2xGUTqUgG/05xZ2FQHhwSTKNeHp+NpdfVvF6Sk9iHSSg2ZvscX6fSe+n2Iy54KL3T5i7CQTBOOlLIc4Jyj540zeyYd4TTfiigVt0GZsc8Y5qna04tvTVq1YFPmlxEzSkJnxNM1MfBTuPJiW8OwSLfKZFekd5sQp9Lb5YS/nS98nZoIUovFbmNROE0jIEova5ockCxschvOJudSS+oFG+FRuWIak7zU5FuOFMqs0N6cZ4xzdM1O/utF0bGVMTPhk2aU5FHInXpdRpPrdBTsJBtUE5F3CmT3HD2nCbt5qrndPOEs7dYrnRJ3Yns3KYFvfAZ7xt7SFyV4aPl1vih/RvV+VqpxQPi5rBg87vnjriJ8Qqzt/QKsyuzk/RykvZ4kenN6Wo5ByM5a+GK6NjE9PY86xjA0ktL48WdPvjkWlSuXLliT+6n5QKtuN5fWGFceu9q5O7goKCR/XsqfmL1KpWaN0xZaA8CaEVCZdlB5NWju+B/tEdXTlntPcE1/rCqaqUKM8YNV6R37/fLIACT4H9b6Cfp7dquVZxjrUDaBC0OiOQLImEGpRs8OV85UWneolF9cmYFRXqFgUiRXs+Z3pz+IL3DxkzKlz9/YtIHvcon9Hfp5UKl+MkA0Xoac4aqlsycjCsCFbY/IRwaYhMzkCIK4H6FvCEuKYgbWj3P9twW8dLhHfBJixYkxV8Ao0SxL0qpSO+siaMoFWg8+RXppTxWxyaAL+NSHpXi0ov5qRsQQ9JLMVb7oSCbv6ODx3idPpfeXv27zVk04+rdc6Z03rGkeDDOxRyPunr08Jk938yasGHHaiiejTmGz9kqdDOvtFrNCPyBM73U7756QuUWbpp08yNohpc3ThfT+wWlSTffRZrMrtIr9E/6u/SOG9Jv5dxpup/0w8QmF5nsa+tuWDxbf8I54fxRaqs/4Qye+ChbEt6Qclrt74ciD9ByPUoJsNofb/66WhW0FenFWUDFioRDHjfSS3msqTeB1Ee9ejeoM4N6dsFD4bR5ltLn0ksX9L3HtjVoXJfezm+xi02ePHnABm022X58si3YpzeMjLY9q4xcu2U5PZeL0gtJuvW2ranQoEk9mldKqyzQVqp/XQ09NxMvUhV1ZvfRLbxJvYZ1eE9wJhI+3IQ2TwL5cQ0DnORKCXnHyN9vSMoEJ2zLuYMtckD5D5zcabFLL9+ixT4v2ZQ6MwCXRqD+gJ2YFE+1tCHzq1vw2apdc2qLW8EYrIWe0MFx02ecT0wrLVIYHHD6LsgJeei7UPLozCHS26l7b91JdPPMkfuGabJUmbK60xiaXI/R09UrN3kyQH+XXlfEPy3A4c2rSbTgDxI8IJy69GKVya5MuvReObITqkDzdOkd2b8nVHVs1Yw8VvvsI8qGn1aHZKJfkV504u1xD6WXbwKZ6tWSdy4rMfjZolF9Kprsh4I3JztL6W/SW6RoOFzWc+XK1bVXJ+XZV2VlPWrIpRd55c5ZuI6T9E6bO5niaV6pfSOptlKgYAH4PBxlW4YWg5WF//C0VLYFnDBttMUxewdtnkTZC6LSMdxrtEuXKXXy0iEezPPAiUT58RlskF6+RSDPTCTpxeJ3y2djcyUSumFxzBjmW8EYqAXRffTmDn1Tbvps/uk2fN59duNBUtz4qaMt9hUeqZ806qU8bkb2CrOT9M5asDwoOJgWEaJld/lkWb4WL610i7X8maNixUv06j/E1SxbXDcXmtNquzfNL/kMXWDFyhGjJk5TRI5PO+7cow98WVRVr2GTKlWrm+0zfSkDFvnEX5ytSz03p14/GG3aBObhu6z3inK6X1p40IixsLNb9kWGhISedKyVlAEGqvQK/ZY+l97ufbrMWTzjWsJ5k/1yvGL9Ihi2Xrl7dk/kVkW0aOYud6Jx7saJqGuRh8/s6Tu418X40zsPb27YtD5JL5/hQ++cint0RdkKSm/Lts3u/hhToZJtSeCl6xYsWTP/+IWD+0/swCbbDqQMqZWe3H8Ri/lxWzyJshcg57jcvdKxr+vUAKHq0KWtxf7ajY271ihbgfjeA3scPG1b0J7yk/TyLVI3+BbhfxFFeucvmzVz/pRKERXhONDBtNj/e1i3dQXFbDuwkUsv1AaHBFsc35T7Plscr9qgd4PAVRv6yb8LC9v37C29JhfzemfMW2JOPZPV7Fh2Fwev3NlvyEha6VYZ9dap34hsZdSLGWjd3Fy5c5ttk3rDzGyGLiQnqVNEzqxNO0b27DcIjTJly8Nnzdp1zfZ1Cc2p01Ir6rk59frB+sxmamJyrONkdtYrpagvLYw2vS0kwwxU6TW5+MEyXc8Mu0riIdO1rTSJL6FEZrJjvqXPpVfohgUL2dbKNYA40vUKjelzIEqvq3m9qLKxD5PMmqIo0mu2r55LK93qN5zjn7zGISBJL581Sxp258e3D5Le43xZPkM3onpNNJyKHJ92rMSjP3+BgtfvP0OPPvHXzNboNbP1g8k2s03wDbnvlfulham499i5dN2vVpijpTeT9Pq20lwOISAo0pvD2WtAd35fPVAYiNLriigSLdp0MGvL7qKtOGmlWwygG84g7RSmGGjzR5fxlVVoUADFc5UaNmYSBVAYEavuPX9HRT0tOZWemxzrB6PNg2mXaS6vKXWvMExpS0UKgC3CPwHozMx6wP4uvROGDVgxZ6rup6Nz5AfbC5bRtjI5RA+27dCyqcn+uxqvQsNqn5tUpmQJsC8e2k61uGIBEr5y+Lx+bE/Pjm31bUVULI+L+qETf73DZ6T55rCWii0a1SO7YrkyVvuoF4s71yxWgv98HEedpL3wW4r0CgOR2Ul6hf5Pf5de1B6nfm6AeoGxYfFskl58PApr8SGpapUrwGft6l+ersJaer4pKCgvrS/EN9q2WWPu0beFVZNHDLLaH5JC9QWpVlJNHzvMyp52tqa+yQw2jXqxCT0vbWJPceNe+DOzTnr1i2NmpHfSjHH4U6VQaPEn6dV7ItKb/ejv0uuKXHpxdQGrfWoQySE+A4xh/JHm0QO/TPBVpBdUc1DPLryKeGrXRpzj5HRbI/r1xEejgTPHjeANeap965dbU8/x5QEgvY+vnuYeej65QpnS1Emnqz74FbNUepHco19DPSRNXTWlfmpXmDOpC56voJ/n6ZVeOKXvvfhN9xP5j8Qm7Zavm2D3zMyCg/rPzDozOcHJrxjA0gta1bR+HSwWLJD/4qHtXA5BI9s0a6RLL7Bb+1aVK5TDJFZt3SGoguGpIr28qG+LB8RHHYTR85xJo3kV7+qutUuCg4Jwqk/tGlVrRFTG+9U4Ag4vXIjfcG5crzZORgos6aVrhwHUr6G2685z20QsS+pV6m6aL12/F71++yr00KiXpBcNUeKcSf3U8h+6kt7wIkV15/CxKb+kmrSfZqmIjyKTp2Qp2528vcfOQfHy7cfoVIJTsjCYHY8Qmx1vVEbp5csO4q+wyGat2oLnwKlLWHXiUhyFlS1fEQ18vzSFQcB3y9ehh09w4puAfzIio2Oat7ZNf8cHrdGfmR9iDWCgSm/WEb82PiM2kzSlVvFsT59LL66J++2CqfC57PuF6ATpbdOhJa5wh9SlF7QZPrcd2KgkFOYE6qeW/9CV9JpcTC7ChQpiHjzHGF6FDz9zJ9l5g4KouGrzTiWYws7duBccHIJFV9LLHwwm4tq6NWrVge7hrGtqYmajXtqQsl0zG/VCK/4sNEgvPlNWqUpV9NxIfEGt/JMivUIv0+c3nKvXrAp/e116dMCiyf6qI5DeH/asA5tebETSW6JkcVPqga8wB5KfV76Ffp67kl5XdCO9M79bqjjJxlabdh3u1ru/HqwoIko+jE25k6SXT4cl4uPQ/QaP0KugeXRsItnc4F1t27ErGrAJeri6TNnyIL1Y5KsBKjvubwxU6TWlNZT04rDVKTM/s8hpBv7gVYAyS6VX9+jXUOSK9Yt0p3s+/vkurVkrzGnUzy5fQe+JF6X32wXLSpQs7fS3XlrUD18mpQRT2PaDJ2GMSxOQSpUpW7psOf2GM8hkUHAwvdPKzGYide9jewfW+dgHYFevWRs2h4PUQoXDaEFDvkUIRsFu26kb1/g69RvhTCFFekeOnwL98fOBr0hvBulUOIXWrJReHd6VXpMMeXMwdcHzH6RXejPDE5fi8F0cwiylv0uvm3m91tRvZkaDJBmk98PDm+OG9ONNlGCcL8tn/W5aOg+r7pw9vGPVIopXkli1CcQ4T9fpBGL+Pmf08AxgFytim7eOE5TxZc58Cu+wvt3BxlWSAoJ+Ir1CYboo0is0kv4uvSRUut+aehLtw8snQ4KDKbhRna/P7v1BaTWwR2erNl+Wz/pFwcONrp43PdK+hiCnMqmXUuE8XZ6Kpggr0ovG9LHDSHp5FV9HgboEn29TL53kz/S59EZUr4LfoF5lsj/8zD2ZWWZOYcYW2rsQdxp7e/1eNF+U0PzqFvqd7ojn9KRXeFhOXj6sV/EY3ekqJs1g6NXB07u8ePAzT5FeoZH0d+l1RZNdkPgkWvTQ6BBGveghBgcFURUaOF+WTz1SmgAXTp9Atj6pl1JhQ56Kpgg7ld5965eT9OKbNLCKSy/v0vpFX5b/83P6XHqV6365CmVbt2+Bfqyq26B2cEjwk7cJtMwcNeFtIaxqjQgIs9gXDwgNDbn15Nr+EzuwFt/sv+z7hZjK4hC5yTPHFSiQ32JfVGBP5NbwImFxj64okXwrJLf1Gtbh0qvsBRK6kS9/PkgCn9A3i30re49vx4e6g4KDcOrUgZM7g4LyHorabXH0ivpvsS1g8G2BggXuv4yjDSFAenEBBors1rtzWHjKKyF5f9CP+dGPk7joSMJnw6b1e/brBvaDpDjoGC0ygcsOQq9ou9jE4ngo3VfMrtJrcv20kVLlJtJs/z1Vdyp8kPQejVbtOrqfWHzp9iPd6Yb8x+nmrdtRcuyz+57zyDTp+STmTDKwpTc+6mDZUiXr16oBdtSeTYUKFti5ZjEGoArmyZMHiyBv9HduTT1fVpn1iwkfXT2VcD6yYIH8cyeP4dvVJ/VCKpqnq6TCKcINatek5iY2x5dLb2hIMAbo0vvRcgsuo69uXaQkfk6fSy+wS48OJscFvXiJYmQDGzdrgAY6ceCFS9EBz8UcdxrWvFUTspu1akz2jcSLZKPIHTm7Fz0gYyi0efPmVSI5cdRbumwptMmvRwLr1K9lsa+Ih8Uxk0fQyjyzF023ONZKOn7hIC5LbHH0ivef1vxRiNLLI3GpYNR13h/0owc/SXoxAI3vls/mzsWr55PNR7148AeP7E/5fcJAlF6n83rNdplBoG12vOsYbRDRIkVtfxTkoVbwuXDlevTzebfYCj7vPvtl4PAx3E/s0KUHT4W1aODs3gnTZlMASi/F8InF2ERZmQC2i4Y+a5maLF+/jTqPTtxNbIjGiPHfYACKNwWTzWc8ZykDVXoDgvhdKh49Rm/IOW5IPz2PP9MfpBd4/V60xbEsIJ/OW79RXR5G92NBICOqV3EVxpfMAyl6/HPChbhTYN/9MUZJFXnettavSZNeHsnJ5TZN6cVuwKiUPCS9UdciLY79LVqsiMWxnjyNei2pc9aqU5NsJI16lUi+wB8n5kd/u86teQwa2DdyKtJ7OGoPP/iu/iEwjIEovSYX83r7DBpOU2/x0zaV1q6+h6Iu0/gVq3g2/OQ6jS+7+G75OmhVrHiJHYdOYbD+4iqcFozEB4/NqVcTciO9lCGiWg20ufTSSoJITM6f36YM1HnYTVd7x4u0dxHVa+oznrOUIr1CL9Pn0gsjsKDgIBpFhYSE3LZc5wFNWzYOCsq7efc6i11iTXY9WLVpyfCxg5WwsuXLYJgiSGR8v30lpUIhgc/8BfJZ7MKz68iWsPCUG848kppbNOk12YHDQRi7FypccPfRLRSA3QCCH/r26M0dp9K75odlxYoXrVm7usWZ9MKRgV7Bfw+UFqlLb9UaEQOG9tGlF/2Y/87T68EhwTjqhRE/huEn9s12wzkoL95FoCTYK37wKbmvGIjS64o3zS/Njqm3JruWjJ40jWrTlF7y1G3QGI1ZC5ZjK6XJqk22N28gUbqQJL18Dd3W7TvD57pt+8wupBf+P+jWewDaXHrxHVVE99JLYe73rkzZ8nzvevQdqM94zlKK9Aq9TJ9Lb8YIaq07M0PPF2kXev3gZ4DZSXpNduBUV9QSvuIeSW/DJs11reKL6+0/ecFke/I0D0mv2T5SpE3EP3mNzsNnrlAeM5NeDOML+eEbqVxJL4WVq/DlNZAoikpyLr24I8vXb+OLIVJaJBZpvcJ7z9/xvcMAk9xw9grTnHrbp0t73ZkmTezeb8Yy0IPT1MM08+BvyT/dvjR+aP9Gdb5WajGP++V+CxUs8OfjOOj8L/eu6bVeZIBKrzCHMztJb0Dz9NXbsxet3Hn4tF6Vnejv0utqXu+GxbPxnxSwp44eqtsgM8rUW7Rp6u3iGSn//lDOkQN6mRwzaI851BEX08VIDKZPnuHZjXNUxenUg2jfogn2kOdB487Zw3GnD0IANUfp5TlpCrKVPbFlciz3S1XEQvYlhEsWK3pq10bu9zpFeoWBSJFeoZH0d+nVJYT8uv1zwlWywSDppcm41tRTb5WxJrb92T6DVpFevvov/6QMWNz7/TLKVq50SWwCGNC9E/mJJL2Up27N6nngnwL7i8VBels0qk/BXHrDChW02rdIc5qVUS9Nceb/oGB8VuuuVaRXGJgU6RUaSX+XXldEOeH2iR3rub9CmdIoSHwyrjX1/J9u7VO9MBnbrpk/Az6vRu5GJ0ovrv6LA2JSMp4hcts6fF+HQt5PhVx6Mc+ogb2plmY9IfVRL8+MeZTlfq2OXUbiqNcAivQKA5E5SnpNaT1MpKyMy+OvJjwlm5Yb8mTWb5pMs1fZiYEqvcCi4WGkVfnz5VswLeXdF2DjnF0SNpqMa00tvd07tOYC9pfldlBQXhI5GLbOnzIOpRdX/8VJw1z5eIYaEZUpFdFD6aU8g3p1gf16dPWULr0QAFXjh/YnJ81ppjy43C9OcaZdRor0CoVuGIjS62peL66Mi0qGBq2Sy53m1PN9na6Mi+Q2l14MM9mX7eNzc3laNKADzVu3Q7t02XLwGffoFdXqTxe7CcYwNGi/8HFuenoLgZ3xTwaw9PoVTa4lNqdRpFcYiAxE6SXJUVivYRM0Rk2YanLoGY1QYx8mkZPP9yWnOROjXpzd6zQtdpXWMsLHnnFmLcbwrTgN7jNouB583T6pCbWZPzhtTj3V2N8o0iv0MkV6hYHIQJReV2899Fx6L8Y/pFZc+TIsvThByGlanOxEr5CsVbcBeI5F36AYvhU9GD679R6QmPQBRuc82I300jKIfkiRXqGXKdIrDEQGovS6YtOWbfTRIXqwSDN6+Xzf+cvWkk0GtSWbSy9FKtLL01JbXU1pZq0S6TQYA0yp5yuTU7nhjFUivWlDpDfbUKRXGIjMTtJLi9LnBM5auCI6NjF/gYJ6lT9TpFfoZYr0CgOR2Ul6hf5PkV6hlynSKwxEivQKjaRIr9DLFOkVBiJFeoVGUqRX6GWK9AoDkSK9QiMp0iv0MkV6hYFIkV6hkRTpFXqZIr3CQKRIr9BIivQKvUyRXmEgUqRXaCRFeoVepkivMBAp0is0kiK9Qi9TpFcYiBTpFRpJkV6hlynSKwxEivQKjaRIr9DLFOkVBiJFeoVGUqRX6GWK9AoDkSK9QiMp0iv0MkV6hYFIkV6hkRTpFXqZIr3CQKRIr9BIivQKvUyRXmEgUqRXaCRFeoVepkivMBAp0is0kiK9Qi9TpFcYiBTpFRpJkV6hlynSKwxEivQKjaRIr9DLFOkVBiJFeoVGUqRX6GWK9AoDkSK9QiPpR9Ir6psNiN+j+u1mGUR6hd6iSK/QSPqL9CbLwDdb0EjdTbZLr6ivMPPEE0k9vfwGcJkW9c1OxC9U/ZrTQhZKr6hvQNPgIS9CpFeYefqz7iJEerMNM6a7yVknvcmivoFMn+guQsa+wgzTz8e7HDL2zQbMsO4mZ6n0JjvUVxiIVL9LA4EXUKEwA1RPJj8GXriFAU31S/UYWSu9yaK+AUj1K/QF9EuqUJgm1dPI76FfyoUBRPXrTA+yXHoFAoFAIBBwiPQKBP+/fTtxlqK6Ajj8Z7TZNFYqZrVilUmqYtRUUqnElEuCGiK4BY0KqCkQUVAQREAEsQBJEFFZBAmIQRRFBSSyKWiQxaUEIsYFE0BBQTZ5r3PeHOZw5t7pfu8NcKswv6+mqDOnb2+3b9/TM/MAgKQovQAAJEXpBQAgKUovAABJUXoBAEiK0gsAQFKUXgAAkqL0AgCQFKUXAICkKL0AACRF6QUAIClKLwAASVF6AQBIitILAEBSlF4AAJKi9AIAkBSlFwCApCi9AAAkRekFACApSi8AAElRegEASIrSCwBAUpReAACSovQCAJAUpRcAgKQovQAAJEXpBQAgKUovAABJUXoBAEiK0gsAQFKUXgAAkqL0AgCQFKUXAICkKL0AACRF6QUAIClKLwAASVF6AQBIitILAEBSlF4AAJKi9AIAkBSlFwCApCi9AAAkRekFACApSi8AAElRegEASIrSCwBAUpReAACSovQCAJAUpRcAgKQovQAAJEXpBQAgKUovAABJUXoBAEiK0gsAQFKUXgAAkqL0AgCQFKUXAICkKL0AACRF6QUAIClKLwAASTVSerOze8krjg+TbOfCW+4LswnJAby9eWuYrTq1y2A9WXv1HjtL8id17GcZbTl/5RuW6TPu7zVbqewlyASmPvOStfnFdSNbbe+1q73uqOSUjzjfSyXkkKTZg08u9ckDTU1BV/ccPcPeymv9u//Rln4vdffoe/iIK9lyyaL2ytpzs8SNtYd9Jub71rox3lSrTrlskG1h99794eJ2yuqN2LacTls0cHaq7lG1ql2787to+GRbXVHvqYWvvKlvJf7b/JUa2OtL59yoS/1E57es8c+6jwjyJWzi8jOYDxro3jZqYDY4IsdzWKX3hA592nvQJbL2DMSjoS0dKqXUn/Lvb71P3g6d/PSuPXtP7zpck5I58YK++/Z/PmTSU3HpbdXhlN52ObZKr67ru1qnCQk2bd7mt1wUmwZutrYr2XLJosTaXquCAd8AKb2PPv+KPBjVvRbtldUbsW0/nXJZo1NQ3aM6shLsIm+t9Erwh37jras1+cHW7S+99rYl75v9gsaNXe66M95RPfcGZoMjcjyNl96v/vYmf8Rzl63VvLyk6uzYuduWxnevtZSX1G9L6rj3S3XRolVvBRl7e/090+XtadcM82v9usco39i3l2Pzb+V1fIebg4y9tdVNcC4S//Sau9zyg8nf3DA6SBpbPdijunrYw5Y8s9sIHYhBs6Crbd08ema89u5H/IrBpuK3q9e/q/HXfnezBq+8+Y4G2sOdBzyg7a2H939+IK89JN2XP/K6PRyfhXyu1bejZy7MakuvDoCgq630KonP6tnS7baLIDa2X+lhefvNjrfq25MvGRi0zGu7xVaUlzwB5AUjU/7tN/5xCXqNmem2dOjSz37h1WAtXaov2WZe7cArhkwKmllju1nO6z1W22g/a9Jv3xpfP3K6JrWHtfG3LurvGwfiAW/FydayQZi5vorZLv778acS3DN9vl/q+0R7wAahrvvk0jXWQPPBgIm3U5TR+NuVE9eM5a0zF69e7xtn1amm+4hplunYb7xvEG9N+sry1s+6HWuQ17sXgnEV7EL/zYtPTV82HkzdZr5Bq6VXYwuC1TX5wBNLRkx71m8/3l1wgiWfev26vqxI8KMrhmis4psxvrWz2ksczLfaQF96mZav26hbO7/vOAm2bG8ZuvY6uOOGNF565fXIcyuCpARXDp2sgfwrsQZXDZtiLX1jjbdu36lB8MgpmccWrdLgpsq3u5b3q+fVwmAZufa2yLf3x6aBDDLfzH+lY3kvnonkid4tb3HdyIMFT17Prng9WKqr6yQYLFJFn3olmDh3mQYyDWkQbCRoP2vRPzWwFX3j4FOvxHc9/IzGRaV3yeoN2tJ62MqqHZK0zN2RBD3sY10lviiXDXooqy29f7xjYhZ1dVx6g+3ESY19DweNZbz1HjtLkzbpWLcYv1k/MjVzw5iZWe3dYYssmDDnYAfadjTof39Lzc6rHTh/5Ru69Ljqt3y2Bf+cmrt+joeWb6y9qj0swRhXtLLqtfPiAR/s1y6fJuO+Uu9v2S5LF77cMqfXLb22QeuBuPRqEN+kdjqa9H07asaCIOODQNzAtwxW2fj+Fr8o/hjk1w362QLrzOCOzuqNK3/iFhSdmr/vjGbiEWKCH3Gyel84Sz3Txn6iO6ljP03aljWvsckKpvSS0quBP3crK5oxwTb10tsi268mLSiZDTT4waW3a76pudkWxZe7vRovvZfc/qD8O2Xeiz5pL8nMWPCyBHUvc3CGupGs3qdeeXrSjFs73JfMyEHptWDvvvAzri61QGcBa99qh8YzUfyp19hegqQG+rVB3Kak9OpsZWvF6xYNXF1RHoD8WnHp1SB3s96Cl1t+zsmjhxsLNLbNWsaOJOjhIParyL/yyUCCNRveyxr61KtfNsR7sUDjkpvt4oEPxKVXl1pjvym/1Lex38OCRXFg2/lu5wESfLZnn2aCSxnsKHM3iwa+n4Oh5RtrA+1hCU7vOtxaxnvJ6w34+Ca1BvHqSr+QnPfia+ECJ4t6oC2l1w8YS1ogLz1Bn/FBIIseLDSwl0w1QcZWjKcOSXbo81eNg37Wh8isuDNty8bvwu/XAltRAz8ejGWKJp/yT73Nzc3xKkKfNSWQTxp3TpmnSWspz6C2r6xgSm976S0vK/5tcOnl1tYguMTxbGAvvUzxWWf1Lnd7NV56Jbj8jpaHTftElVU+j298b0vnAS0naUl/0D4v82lfd2NnrlPmLlsrn6syd52yynebw6e2PFN/48JbssqdvGPn7nsffT4vLgxaerW9PzY7qqAwDHporsWW94KZSL+FkNEm88UZ3Q791itjd8eulu9G4o1oZuJTy5av2yhtbpswJ2ijf7zw6Wd78mggWun9VY9R0hvL1m60rlZFA1dXHD1zod+j7sifsgZCvyjzp1DUwxr7Q+o+YlrettKrq9hF+cp5vSW5Z99+bVb3t17f1VZ63/mw5rfes3qOlrjHqBmbt+6Q4Ie130rltT184gV9s8rXA7K7rDpgPNusxid06KNnpHkN1v3rA5n9fXt/PMYyEsiY1O495fJBefUw5NS0E/JqB55y2aAPP/okq04cflNFpVeHlnSsHYNvLJ9OrIclo1+gya3kr51XVHrje0qXWksz6enlkpfPiJYp+dTre0AH4V8eW6TzrJVeG7HBgLHt+L7VEwx627f3smhejqearDoGvn7+ob908UdlbGu562fbjm+QRXe0HoDNeJqJb9Ws+NRKSq+NkHjyKS+9lrRv2odMekq2c95NLV/haubghtwq5/a+Nyue0vXGabX0+u7VdVe8vskyPm+dpn0e3NpZdIn9bGCjOrhMl1Y+Z8psb5lWK0WrDqv05tWvm+6fs1jiyU8vl+F4ZrcRduUu6n+/LP1kV8tZebqFJ5asloevTZu3WVI7Ra7Q8R1ufmPT5qx6nfLKjuQpWG5jfSv7OrXL4O9fPFAfsooKg82kwbHZKfgBKiPyuHNu1Lf+HL34d+udu/eedvUw2fioGQs0s3TNhp9fe/eXz+3ddfhU31Lp6jI+ZDL93sUD5Cz0V0Pv7F5jpNn4xxfXLb155aFHuk5uAOtqVTRwrfQGewxOWZPql3++Rypc8IWzLvKBxXZIwUOD7+Gm5mb99cWv4geMDO4fXzn07Xp/ZpVHXa3ThPTzyZcMHDn9Od9SHld/ctWdciNNrg6YgPWwxHKbyRakyMm8H7ar7RYZmbJ3+8VUkzIypXDKUA/a+6k5WJRX/lxFBrn0v2XGzf6HjHArsdaB3+l0mzxGWDOVFZdeHVpSljoNmKAX2trklV+/rIc1I21kSPhr5xWV3jy6p3SptTT2e5t12qq3/i3Bq+vfDVoGPZBXBqHUuY8//Syrll4/YvPaAWNrxX0bZOxIAnZ2vkEw1RxoatIx8NEnu6xNcFTKtqa0n2072qDTbRM0ju/oYMYrulWLTq2k9NoIiSeftpRemUM0lomuy+CJctgyUXx+oEmbHdxQ7SryYFE0peuNU156g+7VsqJxIOi0+NbO6l1iPxvoqLbLJNOLNpMTlEDyeXQtig6mXCOlt430mP50Z82vvH5RmAVQ5eegLxj9iB9m/8/oHLhtx85wAUqVlJVjy9Etvfb/bQKUXqDcF7j0Iq98nNI/F0K7lJSVY8tRLL0AACBG6QUAIClKLwAASVF6AQBIitILAEBSlF4AAJKi9AIAkBSlFwCApCi9AAAkRekFACApSi8AAElRegEASIrSCwBAUpReAACSovQCAJAUpRcAgKQovQAAJPU/VteW+qkcPakAAAAASUVORK5CYII=>

[image2]: <data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAn4AAAGBCAIAAAB3nitmAABZ60lEQVR4Xu2d97sT1df233/h/el8n/cph3I4oDTpglQpSm+KoGJBRUUURRBUUBGxgKICClJFRYoivSq9S5EuKEUOCEqXYD/fJ+86WWS5zt6TnGQyyckk9+e6r7n27DZ7ViZzZyczmf8TBAAAAEAK+T9mBgAAAACSCawXAAAASCmwXgAAACClwHoBAACAlALrBQAAAFIKrBcAAABIKbBeAAAAIKXAegEAAICUAusFAAAAUgqsFwAAAEgpsF4AAAAgpcB6AQAAgJQC6wUAAABSCqwXAAAASCmwXgAAACClwHoBAACAlALrBQAAAFIKrBcAAABIKdlrvTltnzb0wKvTzUqx0WnQ+9yD5OhuZXXltgP/tHGCq322eodZEIF9R3+k+sdOnzMLQvQZNcPYQRmhnX/Py1OLt75WhzZh5Nzc9y1V6x/sPl3HM51ZtHGP7KDO/88OAx3zY4QbrtrxrVlgIS+rWRAP3IMcafbIY9+KtLV14ZerXCfKoejYgxQZ2DX/1W6AWSl+om/UgCvr90WKiWsAce1aJF7/eJmOuVkMXAHrLaZ+b88y68VAJOuNZIqR4FaxW2+Ud0LF7kO5tPGjo85fDuw9curuYVOksrHXIt0D5yRivTlu45nOaOv95rsCydd7rarHCjdMmfUa2COPfSt6xw2x9dqH4v9rX/QxRTcv1/U5qvz7n3/N/PLrKBu1N8Ey68VJXJ1w5RidLxnENYC4di0SEuc//vzbLANugfWabqTr/FfHZyS/y7PjdZHkdx86UVvv9yd/liJDMuvVmXQaojOOzifrbfDw65x+89OVskUbrmPmhuCi0TO/NAtCcKltq7q3SHWiW6/Utzs8fvq8jueOb3+QoiWb90k+ae6aXVJ06MQZXTRxwXopMvrn1YKfLuhVCmb5256jxMBxn3N+3u3P6w6l+eOjZ0qm8VprtPVK8zuGfGBnBq3B/134bym6dOVXXZ8T2nojHXtRTHHsZ6t1EadHfLhEr+o0f8iTrYiCxbei86Nw+txlx2qcGf1QNHMjYIxk2pJNRnPj1WnZ720pIn6+eEWXSkOjE16t02uE5Gi41NH56OX+j3YDpHN9rHKp3rQ+GGQAUkq79k/L4hgD4FV90vjPDgN1kRbn0ztRZ+p3omTyZyBHBa04c6Ym0rss0hkgC4H1Fnv70advu4JIvt2yi6SrEq3Xzn9v7poo3V4bjQV9AqXShRt2mwXB4P2vTIvelkv16WPr/mNGE7sO58RlvRLPjXu+5xytL78+qCtrcf5X2w/aRR2eGadbcVpWDesVPT1mztYD1/ZRiyvrr4tZkb7JlJPOdT1e4OYXlYnqPh0HX/jvaydcuyhHWa9dJOOJYr3B4jGRtkHlOrooFuu1iyLhaL0xHookOikPHv+FWVwcYxhTFm00OtdDZZEhcVGUV99Odxh47Riz4Qq29Tq+3HKsRi+1i0g/nDn/T+8KLrU/42o99e5sx6Jg/O9EW5GqcQ8lxllLtpuFwHodDhHi3uFTjRy9yum2T4/Rq5Eqy6q2XinSGP1wet033xWvdY3r73wxUj9iJGZBGC41Th+c+edf175TsutwTnTrNWSX8ur63d/pVaOywPlyhlq981CUVrxqW69RIcqGjFXH36rFeoOhajLLoSmO0T+n7dNr0Dq63pq5klfZeqMfezFa729//KW32OjRkZSo9+Crulosv/XKl+pRNso4Wm+Jh+LB46dl6/YwDOyapA27vzfrhRAP4FVOV+j2fPFa/xR9V/ATJ/q+9alZQ8F1bOuV8fCq47HqeDDIqhy6clDxqoExAMeujFVO6xz61MKrju9ExyZGpqbEHoLWUW1sNwuB9f6j6KWsy4Hf5KvC3eGzErug7sFx1Zj15ncb8sTbs2QaJEVDJ87Xq5F++qWidgPGmrkh6PxiDMCAS5NtvdFLdR1Zbd3/XYmq5B8+8ZORY6dl1bDe3q9/bFTQTRhqIkWGjJpBy3p1TZ2WPmXw9w2f5liT4VW2Xt2tFh17wdisl9xo5CfLKbHr8AmuyfkL1l/7joRXY7FeyYmyUcbReks8FIPqLCzK7TzYrBTCqJYT+l5UV6APCnYd3fbrg8d1fcaxPtH40VF2PqdLtF7J0WnHg8GoSbwwaYGRozEGwKvGSSNSz7qCIaPUsYnklBhnowedb4iP6iwE1ltkNpXvetE4XOxDhEXGIL+U/HzxCldu8cRox+bGqvzWW6fXCN1n3u3XPonzqnFCjGK9ZlYY4zc/Gy7Vpw/5GsqoQ1MHI6fbkA8kRyN9Hjt9LvZ4cmngtz+M/HOXAtLq6u9/GP3YaVm1f+s1KugmzG6n84hjzWBx631v7hpdU6fl3CSDf/6DeY41GV6Nbr38ocQ2Rc2g9+fmhKxL6uSEflQzmvBqCqy3xEPRwB6JRpe+/8VaTg8Y+xmX9gxdSEgaM2dVUL2suq3jiV66JZXp8o/re269jgeDUZOYMG+dkaMxBsCrkV5Kux+pYMgodWxi5FCc+TqVEnvQ+Yb0R+2sAtbrfMTc87L5pR9x6uwlTnBR+4Fj9aqu7LjqeHORPYZYrHdq6FcuM1fBbf+r4zM688Dx07rUntHaY274yEhenf3Vds5Zs+uw1NEYfRod2v0Tj73p8M0eV6sdusiF04l84RyL9UqRzqHX+sipszqH0dYbDDfkrwqM/jnt+B2jcXSNnvklr7L1Rj/2bFM0kA3xF6c5oc92RhNejXS+DjptJfpGgxGsNxhuGOlQnLfuG53/9qxrodCZgjHOHi9M0qtG6U0Pv2GX5ncbwqsaLpIvnCt1H2rWUHCdEq3X8Vh1PBhk9eTPF3nVxRfOkV5KTv/1dyGvSg7ZpuQE1TvRaO6YuWF3sY/pfxf+296i0UMwwlHteAbIEmC91w4FmRnYv+BqRSmSUqlgrEa6zEpqcjoW681Rc2VHHC92MDZkS/cwfNpiu4JRR8OlckYwZlpyJnLszc7nS7spYnaR/YlHK4r1btl31K7PRXy7i6HvT/4sbQXDejVGn46Dd32ZVU64W9sUDYz6fDlYTvH5HOfY52tpaG8l+kaDka3XxaFI89fifVzDaCs5/J5tN2Cs3ZVUjvLq2+ma9w3nVRu7E27r+HLLsRq91C7KifMyK/ulNFYlM8Z3Iq9GyrSbS2mJcXYsykJgvQ7Hk+T8T+dBkvmvdgPs+wFIHQe9F+m+XmOVrfejZVukrWO1GK038Ns/X8NGwrhw96XJCznfGECO019qBK1bCBwvURG4TpSZ9ImfLuh4UtCkJs0G9Ia+/eGMFB0ofhnO+HlrpYiqST59rudEFOtlynUtutdIJPlPvTtbMo3XWhO79QatwevJh74uWtrqm4siHXu2KRrobom9R07x6p7vTxp1JDg035JW3NDeSvSNBiNbLxPpUKTPWDqfNOi9ucWb/oPUkZwuz47XOdLbf3caZHzhTPx04RdjW5xvVOPVJn1GSY7G6EG3pZdb31ykj1Uu1U3smagkSFPDl0HZcIUYrdd+ZYOhd6LO1O9Eo2akTP2qSYV/GkR+l0U6A2Qh2Wu9/mV7aEJp5gIA/IltXSDjgfUCAEBpAuvNQmC9AABQmsB6sxBYLwAAAJBSYL0AAABASoH1AgAAACkF1guAN+i7KTJb5p4DAOIE1gtAoognBX77I+MFAwYgcWC9ACRE9piuFtwXgESA9QLgnuz0XRbcFwDXwHoBcE/W+i4L1guAO2C9ALgkm6e8LFgvAO6A9QLgkiz33QC+cwbALbBeAFwC64X1AuAOWC8ALvHQehs0aGBnGqpQoQItJ06ecvjIMUq0btPGqFC2XDkjp1q1akZObogPJk028t0J1guAO2C9ALjEQ+vNz8+n5ZVff7/++usp0bp1mxYtWpy/eJlLq1SpOmXah2S9b4wcxd5JsPU++VR/8tfvjhaZMVlv23btunfvwa1uvbX12QuXqCav1qxZSzYH6wWgdIH1AuASr6x3wsRJ0z/+hBJly5a9HPiVLHPx0mUrvvyKXZMsc8eu3c8+9zzPep/qf22jbL2du3T56dyFx5/oFwjNaPd/e/iWW27lCtx8ytRpepUF6wWgdIH1AuASr6xXTPHC5Su8SvPXMmXKcL6UOlovlT49YCDnkHNzouDHM7QcM3bctZqti2ouWbacVwOwXgBKG1gvAC7xynqHvzJCr+rpqV51tF5dR37rJevVRkuldevVk9UArBeA0gbWC4BLPLHejZu32JldunQls3zzrdG8WrlKlYmTpzha7223316v3o2/BH4NFLde7d9nzp7Py8vjdG4Y7i1BwXoBcAesFwCXsPHYhpQ9gu8C4A5YLwDuyWbrxZQXANfAegFwTzZPfOG7ALgG1gtAQmSn+2LKC0AiwHoBSBT2oWyTGQUAQMzAegHwDNufMk/mPgMA4gfWC4BfgRcC4FNgvQD4FVgvAD4F1guAX4H1AuBTYL0A+BVYLwA+BdYLgF+B9QLgU2C9APgVWC8APgXWC4D/0Hf7wH0B8B2wXgB8CawXAP8C6wXAl8B3AfAvsF4A/AqsFwCfAusFwK/AegHwKbBeAPwKrBcAnwLrBdmLvlIJKhWZLwkA2QGsF2QpfOo/eu53qLQEAwZZC6wXZCPw3fQR3BdkIbBekHXAd9NNsF6QbcB6QdYB3003YeILsg1YL8g6YL1pKFgvyCpgvSDrgPWmoWC9IKuA9YKsA9abhoL1gqwC1guyDlhvGgrWC7IKWC/IOlJpvbm5uXamO7noykWT0hKsF2QVsF6QdaTAem9ueQsnPDQ/7qph46Z2UbLl4V5EEqwXZBWwXpB1pNh6maXrvqbVmxo15tX9Jy7Qap8nB7KrlS1bjvNbtW5Ly3t69dbNx0yczumjlvXmVahA+X2feoYSUvrtj5elue6cMx23tWnPEc7kgUkdGvY7E6ZxWm/Xc8F6QVYB6wVZR4qtVydeeu0tvbr66/16dc6SVUarjl1uF9vjJZkr57DXvjLqXVrOX7khivVKbw/3fVJWjW1JneiryROsF2QVsF6QdZSi9bJrMro+zTJpuWj1Vl15wvRZ46Z8cuTsb9r/jFnv9M8W0XLn4VPaeg+euqT7kW116dbjaIRtGQPjOnYPyROsF2QVsF6QdZSu9U759IuvD55o17GLru9oh6+Nfm/Wwi/JgLX/GdZLmYfPBHLDk2BKkO+WKVtW90PLrQeO0xYPniyyZMdtNWvRSg8M1gtAUoH1gqwjBdabYn3301W2XkeJj6azYL0gq4D1gqwD1puGgvWCrALWC7KOzLPeDBCsF2QVsF6QdcB601CwXpBVwHpB1pGD5/WmmfgVMV8nADIXWC/IOmC96Sb4Lsg2YL0gG4H7po8w5QVZCKwXZClw31IXvwTwXZCFwHpB9iKnfqi0ZL4kAGQHsF4A/ArcCwCfAusFwK/AegHwKbBeAPwKrBcAnwLrBcCvwHoB8CmwXgD8CqwXAJ8C6wXAr8B6AfApsF4A/AqsFwCfAusFwK/AegHwKbBeAPwKrBcAnwLrBcCvwHoB8CmwXgD8B5uullkDAJDGwHoB8B/wXQB8DawXAF8C6wXAv8B6AfAl8F0A/AusFwC/AusFwKfAegHwK7BeAHwKrBeAiLR5sSqUoMyYAgBgvQBEQsyj4PJhyIXgvgBEAtYLgAMwXa8E9wXABtYLgAlM11vBfQEwgPUCUAzMd5MhWC8AGlgvAMWA7yZDmPgCoIH1AlAMWG8yBOsFQAPrBaAYsN5kCNYLgAbWC0AxYL3JEKwXAA2sF4BiwHqTIVgvABpYLwDFgPUmQ7BeADSwXgCKkQLr3bx3dbXq1W7v0ZVXc0O0uKX50XMHJEcqN725sd2D6Imn++jVwS8OKF++/HtT3qZ0x67tqZ8K+RUee/JhqfDZkk848ea41zjx8sgX9OaSJFgvABpYLwDFSLb1vj1+5Nvj3+D008/2o+Vzw57h1a53dF65aVFBzNa7eM1cvWo4KFmv9CxFtvXaDZMhWC8AGlgvAMVItvXaPicGKaW29daqXfPo2f0yUdaVRbXr1NKr2noXrfr8y82LC2C9AKQHsF4AipGe1ks5c5fNNBo2a95Er5LXGqvS845DG+csLjJdWC8A6QCsF4BilK71VqyYb9Tp1LUDJwY+/1TZsmV1wxUbF+rVKF84vzjiuWPni35IHv/hGM4ZNPTpSA2TIVgvABpYLwDFSLb1nrh0iKxuz7Ft87+c07xVs4Kw9S5dO08ssGatGh99Nvn4hYNVq1Wh+pTz+bJPDxTs1B75aL/eRs/39Lqr+923U6v+g58oCFsvrb78xlBpSAnqedf3m3VXsF4AUgysF4BiJNt6vVIK/NJDwXoB0MB6ASiGX6zXX4L1AqCB9QJQDFhvMgTrBUAD6wWgGLDeZAjWC4AG1gtAMdgkbPOAEhF8FwANrBcAE1ivt8KUFwADWC8AJpj4eiv4LgAGsF4AHGD3hQEnKMx3AXAE1gtARMSAIdcyYwoAgPUCkP7ktH06dpmNAQDpB6wXgHTB9lFbumbsrXR9AECpA+sFIKXYjmhYo2OmJnp+pH6iq3hPAIDkAusFILnYPufodtFLNVFKIzWPtHU7P1IPAAAPgfUC4AG2dZXoYTFW08RYM5Zuja3bNe0KUSoDAOIC1gtArNgOFJcbxVvfwEWr2LcV1+7YlWNsCABgYL0AmNh24s5XEmlrkEgP7gbgbt/tVvH2AEA2AOsF2YvtDQk6hIddabzqKsFRJbh3dnPXXQHgd2C9IMOxz/Ienu6T0aeB5316NVQP993uypNuAUhbYL0gQ7BP2Uk6dye1c4Pk9Z+M8Scp8na33vYPQOqB9QJfYp+Fk3o6Ts1WDFKwoeTtTvIiZvecjK0AkFRgvSCtsc+tqTnDpn6LmhRvNAWbs+OZpM3ZW0nq5gBwB6wXlD72WbJUTpeluGlNKW49lfue+tfa3mLKNg2AAawXpAj7fFfq5750GINBOoyktAJSikeFvenUjwFkFbBe4DH2ySt9zmLpNh6DtBpVqUcpTY4fexilOx6QGcB6gUvsM1Eano/SeWwGaTvC9Ileuh1s9njSZGAg/YH1gmjY55Q0P7n4YpA26T/a9Axp2h6W9sDSbYSgdIH1gn+wTxN+OV/4a7QGfhlzOkfYOADScJD28NJznCA1wHqzEfvN77uzgE+HbePHwfsi7D46tu2hpv+YQYLAejMZ+53s3/dzBuyCja93xHevhR/fCPaY/TV+EAlYr++x35CZ8c7MpH2xyaSd8u9r5Ou3jD14n+5IdgLr9Q32uyvD3maZul82Gbl3GfCqZcwRaO9IBuxUhgHrTS/s90kGv2GyYR9tMntPM+ylzLxD1N6jTNo7HwHrLR3sgz5LDv1s21+D7NnrTH2JM/g9a+9aRu5mmgDrTQX2cZxVB3R27rVNtu17xr/c2XBU22/ezN7flAHr9Qz70MzmYxQRMMjmOGTJYZBtb3x7f7Nkxz0B1hs39nGGAy5ohcUszm4Qk2DWGLAma08R9o5nWwRKBNYbEfugwaGjQViiI2FBcDTZfMAYbxkEIZujke3Wa7/82XkcxALiExcIVHSM+GRnoIz3VHYGQbCjkcFhySjrjfIi2a9lBr+oiaBjgli5BkGLERxgBiW+6eycbMAOS5QQGZRYoVTIHOu1X4/YXxvAIG5egRjGBcIVCfstiUAZ2JExopSeEcsE63UMN4gXBNArEMO4wPs3RhCoGLEDlYZBS4r12nubeTL3OWHsTWSbzIgkgN15VskMh0fYG/K1zN3zCHtDGSNzV73A3kqGydzhMN5bL2+v4PLhDFb0mLrgWodXdmStPAypHPRHz/2ehfIwkhru9uqOHZmhpEYp8NsfGSZ5T5k7nBjcZ+Gpg5mqKEHz2HpzMt10RVFiGi9F/VhWlJ1KPKT8utiGlG1KPJIajqptYH5XMqJk+1bGyMOTXjALfJcVKWheWi9vw3apTFWkmMbFtU4sE8pOJR7SHPhuSIlHUuCubN/KAHkeJduuMkzehss2qoyUY9A8s14Ope1PGSxP3rdFPVgOlM1KJKT8itg+lJ3y5PgMZrT1XvVu4puTBb4b8G7iy/3YLpWRcgwarDch2QGNl6IeLPvJZiUSUj4IbRPKTjm+4V2Qk7m+exXWG6c8PKhsi8pUOQYN1puQ7IDGS1EPYdfJDdGxfQvJ+WrRBNucYtEf57ZUr1b5jtva2EWs6D0v+XwsJ0rsJxbRTtmZkZRISPkgtE0oO+X4hndBDqw3BnJgvfGQA+s11l3DvdvmlNmyAxovRT1YFrVv2xxKN292ExskpT+ZPKJrp1sObv+8Tu0bKGflgvH5+Xlc+YtPR8+ePnL40L68emPdmrTU/j1k0MP16tS4cGK1pINh6/335e3U4UcTX+Gt3Ny0wYJZ73CaB6P7oR7Kly/H/WxYOTUvrzzn64bj3nq2WtXK3++eT+n3336+dq3qujfZOo955rTX3xk5qFLF/G1rP5atJBJSPghtE8pOOb7hXZAD642BHFhvPOTEZr3vjnihYn6F03s22kW2rny/k081zK/HdlevWqVbp/ZU9OM3G66rWPH2jm0pTUVGQztHFz1wd3c7Py45Bg3Wm5DsgMZLUQ/KehlOB8MGyekfDy//68JWqSz5ZGO8+vQT9/1+brOuwDp77CtaXlcpX9KNG9bTs94V89+X3hrdVDeoZr1a5JHSz2vD+tGyVfNGRsO/L22jZf/H76VlwbdLuSFXoE8SsnUZ8909OnBClEhI+SC0TSg75fiGd0EOrDcGcmC98ZATg/VOHzuK7JMSTzx0H+c0b9LooXt6FIYcsfFN9fevXbJv7eI6NWvoVuKjHVu3kswyZcoYFdbNm0GTB8nhTOn/8ynjZk54p1undpS/adGs5bOm5leowJV/O76H0oc2rqBEhbw8SkjPkeQYNFhvQrIDGi9FPYRdhy1Kp7X1atWqWb3w8teG9ba+panU7NS+pVSOYr1NG9e/fGotzaGD4a3c2a0dLZd9Mc7uR1svzXpp2aB+baMhTaOl/slDJVuvrsBKJKR8ENomFKNa3trGznSh6Z8tsjNTL8c3vAtyYL0xkAPrjYecGKxX3I50bNuqNq2ac/rPgv3slLT8/fheoxUXGTq0cTnlV6tSWSqMeG4ALVs2ayI5un+yXk4P7veodMLVZFRs+U8+0ovqSx1HOQbNN9abG2LY60PsolKUHdB4KerByYE4Hcl6R43oT07G+drGdm6YwYnfzm6qVrVy99vbUvr5Z3rXrVPj/A+rJC090zS6QoW8XRs/la3c2a0d98DfJ+t+ir5wLleO+4lkvVPHD6tcudLIV/pT+t1Rg3hbKxe8z3Vk6zLm/k/cSwM4uP1zXg0mZr3/XbnOv259vP+zL9g+FItisd6mN7eYOnPelv3Hnn1phF3KimK9U2fN/+SLZUdj66dEUW92psjxDe8CWG8sxG698xctXrx0mZ1fKqLB2JlR5OFBZVuUoQ/HjGRnJXuj5S3Nm0oRuyAvDUlmpza32KWfTnibK9Csl5YN6tWRJrp/w3pr1bhB/F6st1GDG6V+dDkGzTfWO2hoUech/82lRKMmN8lqjVo1JH/yjKKzPKclkTzZAY0Xbb0JKtdyaD8qkZD+T7kK/2r+ELnO6++83+3Oe3YePnXXvQ+88uaYGfOWsUtRiA4UXKQlpcuXL7/n2M/39+5D6c63d5+3Yj1bLyXmLF6178R5SpctW45b0bJcuaJ0hQr54m26N50m612+caf0M2H67FFjJw574+2jynqNfpau+/rWth0orSvrNNU5ePKSjOebI2ceeby/WO8tbdrL1rlO7Tr1clo/+R9N7jJjFD9xWe/6jz+2M7VokDrNFKxebVRbMmGC3Zb1xdixUUrjVSLHm6ZE633xpWGSZuudO2+BXS2SKEqcWLdhEy0nfDCRDmC7WrLl6CIuiMV6C0O/9ZLV/bh7A6+2bdWidYtmhU7WK2lJBI58Q9PcOzp3oPSkt16l92/ndq2lgrbe5TOncKb0b1jvyBcGNW/SkOv8emw3f8/854l9lSrmvzF0ENeMIseg+cZ6abcrVqrIiQJlvbJ8uO+DBSHr5fpjJ4+uUfOGqTMn2F15KDug8eKh9WaGEgkpH4R0PJCxhU7pRWiTa92+Iy3bduhMyzlLVtGy7o31pZStl1uNmfSR1Fm0eistj5z9jUvt3qhI90zW++pb46QfclBpItZr98Ob0JV1Orw3uVsPHCejld6kwtHi+0X6z9q35pYtZ8YoftxZ7+Vt23jA+xYu3DZ7Nqevhuz2yvbtkubKnLitTRtKVLnuulf796fEE/feyzlc2uXWWynRvkULzqFS6YQ4s27dzNGj+/bsSek106fbA4ukRI43TYnWy+MMqFmvWG/PnvecOPljr14PzJw1p2y5cpRTt169gh/P6ObTP/6EE2K9DRo00G2pybmLl3rceZfR4dhx71HOi8NepuWrr79By3bt22/9egfn0GCkDm+Ue4gkRxdxQYzWmxlyDJpvrJdnvQVhoy1TpoykefnI48Wsd+6ymZz46LPJRlceyg5ovMB6DSUS0v9oeu+/WvWh4+G10e/deU8vmgg+/PhTNOuduWCFzHpp7pgbsj1tvTTrnb9yA1vvkrXbPpm7dIyyXlKXbj040bhZc+qK/O/Zl0bo3nSarPemRk2kH+2gc5et7TfwObufZet3sAFHsd69x8/SvnB699GfaNZLvdFGj4bM29ivNu075bR56r9q3GzGKH7cWW/rZs04UbFCBU4seP/9qyGnrJSfzzm5xa239g030JI89Wp41ss5pF++/jo/L4/TMuvlVj989RUtG9arR9b7cr9+lG7RqBHXjEWJHG+aEq1XZr229eaGIRf8fO48yqlZs9bszz63OwmErJcrG23Xbtgom5BM6lAa/nL1N2lFYo9n6+WcKBsVObqIC7y1Xp7CinKdvoguUe5axSLHoPnPerd/u6Fylcr2rFes9+3xbzRr3oRzatetZXfloeyAxkvs1svvJb4a2VH6ouVcL758drz3d1D/B+xMxyui3SmRkPJBKHbloZo1b2lnprkc3/AuyHFlvS0bN5bMJvXrn167dtH48VdDflmuXLmzGzdymitwguxTmiwM+bTOEeudP24cl3Irbb1fTp1K6fq1a0urEuVJiIKurHfVmnU0T6XE/b16nb1w6cmn+pMLrly1mnJmzv7s6PETY8aO4yaPP9FP+uFZbyD8FbS07dip08VfAkamtt5KlSp9NvcLSnTo2Gnbjp08Hm29vFFtz7Y8PKhsi3IUOyLNtS4f3mGXslJvvas//8jOjCTHoPnGemOUzHpTIzug8VLUg2U/jnrlhcdpuWfLte/uKH1756Kv4DhNlqyvyeL8po1vpLS+iGno4Edyi76DzXv/7ec5p2P7Fl98Olr6kfTnH7/JHTZvdpN0y+IKf1+89o3i0b0LOUFFx/cvpmWzJvVp+VjvHpSpO49FiYSUD0LbhBIUve3tzPSX4xveBTlxWi+/3JRuc/PNlStVOrJ8+aWtWyvk5W369NOrYb9cMXkymTGly5Yp07dnT277y7ZtFfPzR/TvfzXk3DT9pRzq5JamTSnnwpYt1Mne+fOllLsa1Lt3nRo1KJHm1puIqlSpameWijw8qGyLclRu2Hr/LNi/d/Wi8we28vVNlE/pRR9PLAxZL32e003Gj3x50luv/npsN6X5tuDNi+eQeVeqmE/p8uXLXzy0ve+D9773+rCbGzf8ed9mbvXT3qJvFDgdOPJNubJlKb1t6ee20do5UeQYtEyz3hTLDmi8FPVg2Y+j2HpJVatcz07Wod0//3dhWy/nXzm9XtKkbWs/5n4M6+X0jCmvSppacYd8ky5f0nzvXZ2l84r5FXLDyKxXW++iz8YEi1+AHYsSCSkfhLYJZacc3/AuyInHen0nT0IUTLL1po88PKhsi3IUnV7k6mIyVD7hULqDum134GO9ySl1E058PO5NScvJqlBdY6XvX+KiHl07GpW/+mw6neukGsvf1rt4zVzat9btbrGLouiVUS/WrmN+jVyjVg1OcLw+mD7WbhhFnW/rcHPLZnZ+ibIDGi9FPVj24yi2zKaN6/91Yavc1bNm6US2vUjWS4mLBWukky4dW1Fzyty5YcaRPQt2rJ/B1jvh3aFT3nvpj3NbOH3hxOrq1SrLF853d7/2xxcNG9SRzj8YM5Q6+fXnTQP63b/5qw9/O7spGPo0QH1yBXbrNLHe/Scu8LHBfPvj5SpVq3XscjuXNm56c/vOt9mtHJWrrpByIbt5jZq17GqONeOS4xveBTmRrVfiaRd5ruhbcX3NsychCqaT9cZ45xJVi/fOokApWS8naA762pCBtEqzVVrt3K41H3uFIStdOXvapUPbpYkUSXOdKdb72/E9Rk223rtv78z5PG/mIi3fWy8nvtqyZPPeNQXh65a/WD4zPz+fEnxJc0HIUBs0rD9t1ge8alvv9z/vlZq07NKtEy25T7b2EvssUD8nxy47oPFS1INlPx6qQ9vmdqYh7Y6OTnlLi8ac4D+rSqoSCSkfhLYJicaELp4i8Z08dppFxwaZMVXuduc98isvJe598BEulSXp8OkrjZo0u+OueyWzYeOmnK5/U6NJMz4/Grr0Ka9CBelcrt6qXaceLQ+eujRh+uxxUz6hLb78xjtVqlalzOeHvcbv+VdGvcuVuS1Xox7K5+VJvqMc3/AuyIlsvawJw4bR8uTqotu++TahL6dOzStfnksvqi+KmzZocE+XLkbz5ZMmGTmVK1UqWLWK2958000PdOt2NWzzlKCcqpUrc82WjRs/3KOHXBFNOXVr1nymd2+u3+ymmygxatAguVzLlichCiZsvbZf5kb9zVVr2Yov9ardlaP8Yr0ZIMeglbL18tupIGyTbL1DXh5Ey3o31qVljZo3FIQNtf/gJ7ihYb1jJr0lae5Q98nWW2KfD/W5X/cZo+yAxktRD5b9eKWhgx/hqWd0RbfeMmXK2E2Sp0RCygehbUKiMWHrNVS1WnU2PFZu8enmZ0tWN2vRSpdWrFRJVpu3vNVoKNZLS76euc+TAyWHlw/3fZIclxLvTJh2VF3M/N1PV2mZn19RahrWy4lBQ4cfDf0vhxTZcnzDuyAnqvXK5VQVQ9ct89XL+kpjfd2yIXm35qoZLfvlrrlzpe3V0BXOXEdfOK2v5OJZL7flC6+kzx4dOkg1W56EKOjWetdv3MzGyX758COPnjz9U8NGjQLKeg8cOkzLJk2b6vpajtZLzc9dvMSXMe/et186lPuOMsZ65R5cQ7nWVNVRNF22M72VY9BK2XolvXnvalrWvbFOQWiGWhD2wlx1DfOn86ZxZcN68yrkSZprsrhPmfUWRO5z7/Gv1+5YIQ1jlx3QeCnqwbKfbFYiIeWD0DYh0Ziw9c5fucEunbt8HSdyww7HrkCtjH/A6HTbHbrhp/OXa7OsU+9GSX/0+WJaTvn0C8mRZbtOXSnBs2GxXt6irjnirbFcJDlHnW5KtuX4hndBTmTrff/FFyXdsVUrWna65ZaroVnv1fDlTrJHlF46caLcayQyZr0Vwlcy67ZHV6zgHvLz8iRTrnm+GrZeyQmEbx0mnd+8+c6OHSlHb0XkSYiCbq23ZatWBadOB8J++fGMT6tUqZob8kheBopbr9RnSSiksnSl8+vWq0fLce+P1/mw3pTJMWjpYr18NDRoWL8ggk0ykm7VuoW0HfDck7ofo88o1stIulfve6RtjLIDGi9FPVj2407yKKHU69i+RXamOyUSUj4IbRMSjQlbb6MmzfhFp3TbDtd+1+E/zTjqZL2HfvxF6vOydbtrX1NzPme2at0uN/Q9s5Hf8/6HKPH+tJnS/EDBxYf69KNE/8FDj1rW2/n27kdDc1+uTEu+65dXj6aH9f4YukSZodXGN95ICb4dSFsvTTq5zoUtW6SylmG9fOUzz2il7dXQNJcS8k8dd7Rrd1F1mBv6wvnM+qKLCiXnaui6aM7Zt3ChsV2WJyEKurLeC5evHDz03eBnn6P0s889T8s6dete/CVQv379gLLedu3b0/yVVnV9rUiz3jM/n3tnzFhK33f//R9+9DGXyn1HmWS9/BIXhn/QfXv4EE5LDlfr1/v+3KLHIczW+Tzr5VV+ygKnmzZsYG/LnRyDVprWG7tylaF6JU/6tAMaL0U9WPbjTlfPbAiqC6G7drqFV/lhf8HQ5VFXf9o4bMhjdttIin7Dbm74Yq7rr6tol7pTIiHlg9A2oVJRbtgmj6q/5hCNfHeC3cRbOb7hXZATwXozQ56EKOjKev0oDw8q26LcSWa9H497c/bEd8k+2VN52bV90R+ifTZ5LFVjl73pxrq6uVgvLbt3KfrXSVbtmjfoaonIMWj+sN60lR3QeCnqwbIfF1r8edGdPMHwTbeEtt6b6hddmZyfnzdvpvnIoIsFawY+ef/IV/rv3jyLn85LmVPHDxv75rNBZb333d35t7ObypUtGwz9hFy9WmWuyaULZxc9rNcTJRJSPghtE8pOOb7hXZAD642BHFhvPOR4ar1yF2/d2jUvfFt0WUBh2E13rpy3Yva0GeNHUzX9v83NmzTi23m19fLlzT3v6Bo48g3neCLHoMF6E5Id0Hgp6sGyHxcSj7RnvUf2LJg87kWpSUYrabkzmFyZE//7S9GPZFJBuhVHpzTNoQsvf82ZXArrTUM5vuFdkAPrjYEcWG885HhnvUkSrDetZQc0Xop6sOzHna7+tDHoZL207Na1zfe752v7ZHXp2IpWabLL/7zBRbpC4PQGyWRmffhGMPy4QP5XjSC+cE5LOb7hXZAD642BHFhvPOSksfU+dE+PvLzy9pOAXcsxaJ5ZbzAUTducMliOAY2Xoh4s+3EnXGYVDMXTNqHsVIKRFPg4t00rM+RhlGyjyjx5GK50dl9v5Rg0j603q9zXK+st6sRyoOxU4iHNgfWGlHgkBe7KNq0MkOdRsr0qw+RtuGyXykg5Bs1L6w1m08TX2zetbULZqcRDyq+LbUXZpsQjqeGo2tbldyUjSrZdZYw8POkFs8Z9IwXNY+sNZsfcN1I0XXOtQ8uKskcehpS7yslWA/Ywkhru1nYvnyqpUbJNy++S95S5w4nBfdp2lTGKEjTvrTeozn0ZLHOfE8beRLbJjEgC2J1nlcxweIS9IV/L3D2PsDeUMTJ31QvsrSRVm+78v3ZmUmXucJikWC8AAACQJpDjisyyUgLWCwAAINPQdgvrBQAAAJKC7bKG48J6AQAAAG9wnNfavmtUKEVgvQAAAPyHtltHx42ULzmlCKwXAACAb3C0VaNUJ4wix1apB9YLAAAgrYlut4xhunbNSPmlAqwXAABA2hGL3TK6WqQmsfeWGmC9AAAA0gJtkLF4pFEzSispilQhxcB6AQAAlCZx2S1j14/eHNYLAAAAxD3HFewmJfYA6wUAAJC9uLNbxrGhnWMjFUqsmRpgvQAAAJJLInYr2M1j7xPWCwAAICvwxHGDTqYbKdMRXTPGJskG1gsAAMAzvLJbJlI/kfIdgfUCAADINLTdeuVtUbqKUuSIrhxXw+QB6wUAABA3ybBbJkqfUYqiAOsFAADgb5JnusGSzDVKURRgvQAAAHxJ8uyWid5zIps2rNddJ94C6wUAAOBMsu2WKXET0UujY7RNpCsPgfUCAAD4h9TYLRPLhkqsEB2jbYK9eQWsFwAAsh1tt6lxpli2FUudEoH1AgAASCNSbLdCLFuMpU4swHoBAACUMtpuU29CMW40xmqxYPdj56QeWC8AAGQFpei4TIybjrFaLDh2ZeekHlgvAABkLKVut0zsA4i9Ziw49mbnpB5YLwAAZBpp4rhBNRKzwCL2mrHj2JtjZoqB9QIAQCaQPnbLxDWY2GvGhWOfjpkpBtYLAAB+Jd3slol3SHFVjgvHbh0zUwysFwAA/IS223RwEY2LUcVbPy4ce3bMTDGwXgAA8AFpa7eMi7G5aBIXkTp3zEwxsF4AAEhftOOmg2c44m54LprERaT+HTNTDKwXAADSjvS3W8HFIFOza5H6j5SfSmC9AACQFvjIboMJ2Ke7Vi6ItJWUDSAKsF4AACg1tN2Wuh/EjuvRum7ogkgbSuUYIgHrBQCAVONHu2USGXMibV0QaVspHoYjsF4AAEgF/rVbJpHBJ9LWHVE2F6UoZcB6AQAgWWi7LfXTvWsSHH8ibV0TZaNRilIGrBcAALwnAxyXSXAvEmzumuhbjF6aAmC9AADgGRnjuEEvXDPB5okQfbvRS1MArBcAABIik+yW8WR3Eu8hEaJvOnppCoD1AgBA3GSe3Qqe7JQnnSRC9K1HL00BsF4AAIgJbbelfu5OBp7sVzrEp8QBRC9NAbBeAACIRmbbLePV3nnVT4KUOIzopSkA1gsAACbabkv9NJ1UPNxBD7tKkBKHUWKFZAPrBQCAf8gSx2U83E0Pu0qcEkdSYoVkA+sFAGQ7WWW3jLf762FXiRN9MPq1jlIt2cB6AQDZSJqcglOG7KO3+5uGASxxPOkwZlgvACCLyCq71SRjx73tzStKHJXncXBBiqz3JQBAcjDfbMAiGa7jL5Kx+5536BWxjKrUB5906+WzQ+C3PyAISoZgwAbaaJNhOb7D81B42FUyiGVgpT7+5FovTBeCUiO4L+OtxyQbwxR9LXPfEsDu3L8y9y1MEq0X810ISpkw943xlJc+yFALTx30iyKN2cOYR9pEjEqkrbeKfigm13rtEwQEQUlSGlqvnH0yUubexgP3YJ+v01nRx5x4TIJehCXB5p4rUlhgvRCUIUo36038NJrOinRKjRHfRSaWVzPxmJS4iRKVeA+eyzEmsF4IyhCllfV6chpNc7l2Gt8FJ/YBuwsIE+MmosuTTryV43EC64WgDFG6Wa99Dso82afUWIjdyUpd8Q7VXUCYuDYUSZ504q1gvRCUyUof6433fO1f2afUWEhqfHJzc+1Md3IxTncBYeLdli0XA06BYL0QlMmC9aZe9ik1FhKJDztrFH81iqLUjC53g3QXECaWzUXa/R+2ryl0O+bomjF+tJ0Zl2C9EJTJgvWmXvYpNRYSiY/hPWf2bFo6YzIlWre8+fCmFVy0Y+W88we26vqkTm1v3bBgJiXGjxy+YPqE/AoVBj3+8Oq5H3OdS4e216tTi9I3N254/OvVrkfoLiBMLFvk3WnZrAmniTmTxhSGrHfl7GnUA69Sfo3q1U7tWk/pZ/o+3LxJQ2lLEatUMZ97oyBMfGvEpkWzeHXZp1OkGi3b3dKiMGS9y2cW5UtRnZo1Rr44mBLP9uvTpGEDCXUkwXohKJMF60297FNqLCQSHzr7Xz26+67bOlO6fPnyfxbsb1CvzpUju3SFgp1r9SotqUK5smXLlCnzyrNPk/VSzqS3Xj29ZyMlyJ+4TrdO7Wj5+EP3JTI8dwFhYtkoD7VK5esLQ58hyEQ5h6yXQkE9iHHK0mi7f+0SWq6bN4N8l/PFernC3jWLadm6RTNe5VnvuNdemj52FBVdV6kSrV75fictq1erqvuPJFgvBGWyss162UJKV/YpNRYSiQ/7ATnHiOcGkPFsWTKHrJdy2rRq/t3mlVzh8uEdmxfP0fULQ7Pen/Zu2rt6kVgvzf8Kw9ZLs966tWvywFyPrdBtQJhYtsu7M/rl52nZ/9EHaUmfJwpD1kvTXOqBV7X1/rxvs257LjRJXfTxxJ7dunC+WC99pnlhwBOcLgybNFsvmT1b9aP33y0VWPSZxsgxBOuFoEyWr63XmKDEouy03mSIg5+47xa6DQiT4KYLQ1u3M0vU8e2r7UwPlUbWe8cd3e1MQ1u/3mFnxi46mGLMjFeedAJBnsvv1kvwlMXw1J53dOWcKW+/Rkv+xk+qcSbr9SHPcKJq6AtJPfWhpXzBeG/322heSIkTO9Ym6N/2KTUWXMQn2fJqSO4CwiQ4ABe7UK1K5fa3trTzvVXaWS+/2QTKWbbiy7LlylH65/MX2Xof69tXl5YLlQ57eTgty5Yta1To89g/aSNBDSXNPV/8JSB1qOcKFSpwWsS9de16G6U7de6cGzovSCdXfv2dE08PGKhbQVBpye/Wy4kPx4w07LBBvTqc881XC2j5YM/unK8zRe8MH0LLfr3vlxzumZd7Vi3s1qmdePCcSWNkW3+e2Mdt45J9So0FF/FJqjwcj7uAMAmOwcO98FbpaL20fOHFf6qRBXKifPnybJBUh8yYPO/RPo9JKRfdfHPzaxXKluWuRr/zLi2XLl8pnXOCkUxufsMNN3CFl14eLj1PnDyFE9IbN6levTotFy1ZKjk1atbkgcmGIKh05XfrJZo3aVSoZr21atzQvUsHw3oLdq6tU7PGhFHDbevtfc+djW+qXxi6ipXOIcYFqxsXzqyYX+Hioe20el+P21s0bay3Vbd2TW4bl+xTaiy4iE8k8d7FuGrr1K719mCmvvu6XTNGuQsIk2BMEmxuyAjdrc2b2XViVJpa74svDZN8skCaTVKiabNmbJAVK1bSpZzYtWcfLZs3b2FUeH/CB1LNcESeImvr7dChIxdN/XC69PzBpMlGb9yElwMHDZZ05y5dzvx8TipDUKnL19brU9mn1FhwHR++5Cc3dOcMfXrgdKG63aXo84vyjL4P3ivpqpWvnz52lKxuXfrZ8MH9eSTRO4lL7gLCuIuJKMHmhowIZL71rvxqFc9H5bfe7t173NSw4eXAr47WS6patWqvXg8Eilvvxi1buf+WrVrVrl27dZs2kik9N2na9PZu3aRJILL1nr94OS8vz+j587nzKHP+osXSBIJKURlgvd9uWJbIeT+SPO9QZJ9SY8F1fMR6ack36VJa3+4SaU/5O/Z182ZIDo+Bh6E7ee/1Yb6b9fLgqTn/xs+XHNOO0PLdES9wnfEjhxs5rDtv61Sovhqh5a/Hdku6MPS1Ch+TxKS3XtVtY1QaWW8kiQVCEBSvMsB69RnQhbjh3ycPbFo0287nP1iwNf/D8bQc8dwAu6hE2afUWHAdH229/E07pfXtLjp0Ax57SNL33NGVls892YeWe1cvEt89tm2V3cmsD96RdLxyFxDGXUwKwz//U3PeCw4C30QkN1CR9Ro5/JUAT2flwKODh/s0DsIMmfVCEOS5Msl67+1+GyUG93v0xI61Ax/rXRj6i4PAkW90TcFozgk+sS6fOWX7ii84X1svz3VYZL1U5/stX0pO7LJPqbHgOj5xqeGN9ezMwrAT2PmeyF1AGNejKti5lndqz6qFeXnl2T5LtF46urp36dCnV89CdeDRsmPrVvXq1NLHVWHGWO/Lw1/hRG4SrlH6eMandqaW3ii/dR9/op9djTV33gJaPj90KNfURWk+R+eReyvHOASskNoNbcVYzYXiel1oj8qUKSMHpK+VSdbLX5Cun/8p/y/g5NGv/npsN/99YBRxc9L9d3armH/tMmbJZ+vVcx0Wz3rdyT6lxoLr+CSuZG/aXUCYRAaW7P1KRL633jffGm1n2orXemm54suv7GosNrB27dvbRXGd4uPSug2b7Mx4lQzrdYxDwCmkJSrGanGJj5C4Xhe9R8kYUiqVSdZbGPr/oGnvvsH5fL9v3Vo17SZG8/Lly782ZCCv3nRj3Z53dP2r4AB3SM3XzZuh5zqsDLZe+SxSGDaAZG/XXUCYRMam214KXcQeRRwWngRHUoI3fGulr/XOW7Bwx67dlPh01uyly1euWb9h4+YtXKFx48ZSyifWH06eOnLsh8+/mH93z57cw/mLl7mfJk2b/nz+Iqe797jz0pWrlSoVXf9MOfsOHuIKh747YvhErrph99SZn3nrY8aO+3L1mkGDn2UDa9++A1cIqNHSKX7goMHrN27mVdL0jz+pXr362QuX1qwr+m+2M2fPy5XVUtNo1aJlS6rPPXPb/k8PEOuVTo4XnJK9YC1euuzEyR9lBw8cOnzjjfU5rUceCMXwzM/neHO8j61uucUYFdd5cdjLlE/96JH/EvhVNqrjwCOXrgLFw0sDO3fxknwMemXEq4HQHVnvjh33yKN9uAmPmbauX3fZTT3Uz+Z+Qcuy4Zuz9S7o4Yn10n7JUSERnjlrzuQp0yjnmcGDpQnvER+QXN+/ygDr9Z3sU2oseB6f3JCXRPmR23GL+vOHV3IXEMYeYeyStrkhCkM/ddNnr8LQ7tMHst+P7y0MXdd9Y53aXOHHbzZcV7Hi8e2rV86elht+DMPJXesq5OWR77L1lvhFSyxKI+uVe3n5ZFe/fv2vd+4KqJtlH+3zGFeg87KU8ol1w6aiszPB99rqu29ZY8e9R8u8vDyuZpQaq7pCbugWYd46dx4Izx215ch4ZHYldwPfUKOG9GzfCsw1jVaONweL9UonL4X+RUTX4b3T4+cbmuvWq8cVxHophgMGPsNj5n3UrQKhkXAd3T+P/NXX39CZOg565HpsnG7YqNGkKVMl8+IvAVqWK1dO/rpExkxb16+7dKWHSkVXfv29Vq1aRr4xPGPW6zhO+nCmm8B6k4HjiT4jZZ9SY8Hz+OSGZ7fkJYXqIUWcz5sjyWOOWBlpvfz4psLwpHb7ii/0X5vVqnGDpN8a9lxh+AuVwvDP//q/0hZ8NIENO0GlkfXSnq9eu37VmnWDn32OVnfv209TyUDou2KazB0+cozmbVyzQ8dOUtrtjjtoSZNdmp81adKEbUnfAqRnvRRQqiYnXO7NcdbLiQkTJ1G64NRp3jrNer9avdZx1ivjsW9Jolkvua/jrFdqGq3atG1LtvTAgw8FQs5NbZ8eMHDv/oMnT//EDfWslxtK8yXLV+gd5J4prUceCMWQpoA8Zt7HJcuWSyvuiuvkV6xIqw0aNJCRc3hFOg48ct2VDu+UqdMo/vIJhtSiRYtNW7c91Lt3z3vulSY0Ztq6ft1lVHqoZLH5+fl2vjE8PkIM69UR3rZ9pxFGWG8y8Nxa0lb2KTUWPI9Pbth6r7+ukn5IEeXLtuQxRwfXL+X6GWy9cqFyYfG/Nnvy4V6F4XDtWbWwMPSQxBrVqxWGf/7X/5XWtGEDaZiI0sh6Iai0dPDQd3ZmZih9rDeY2GnUR7JPqbGQDOv9q+DAHZ078Ko8pIg3xH9zrR9zxMoY69XxlFnvkP5969aqSWHRf222adFsuXqZv3A+tm3VL9/tpARHo2Dn2gp5efJfafy/JQkK1gtltd4YOapOnTp2fsYo3azX9ZnUL7LPp7GT7OBw/JO9FUOOHhM7rgfsrlXK5BgTWC8EZYjSynqD4TNpmp8W3Ul2zdznmElqZJLaeRQlEhDG3bDdtUqZHMNSCtabq3j4kUcfe/xxTq/bsOnM2fOc5r+KDIR+tzN+z4tR9h0ml9WlsI7KjfmnPvuBhp7cDuRuT92pxFuwRDRZlKVW9NHqYIZf7VjD62sl456uGJVu1suIS2WYzP2MH+7HPlMnqCR1W6I8CYu7wbtokjJFikkpWC9LTsTDXxkhmXJhs4itN79ixYJTpwOh0/11110XCF1Ay3/1TBU2btlarVo1rk+OQhX4D591Pl9HYzfXTXhIu3bv3bR1GxdRToeOnfo/PYBXmzZrxhfysPXqTYi1/BL4tUqVquPeH89NpP9p0z/i7d5z733StmLFSqfO/Cw1eU95c1d+/Z1a6ScpBUIXTLVs1SoQuoiMlnXq1v3+2HE9yPMXL1eoUIEHqUfy0cczpLfTP5/Nz883rFcGNmHipMpVqujxa+ulEcqY2Xr5jiYZGKlWrVqt27TRRrth07VbxQLF94vqdL3tdg6gHu0bo96kvVi+suhma3nJWLIqW6QB64aVK1fmmjyADz/6+NqGQg9/lNda92C/ZNwPD0DaOnd72+3yfyy044uXLmPrpc4pyPwsEGMX+jzW1/HQTVzpab0gCraj+1rm7rnC7tbXMncvTOlbb8GPZ4z8J/o9Kat0eqIcufM1N3QfJ9/ae+Lkj3f37LlM3Sarb6vV+bI5u3kgfDctX5M84YOJnCmDOXDocIuWLV99/Q06NdOJlU7KxwtOifXKJmTWq2+QZcndunJHsrSVe09lc1STNsdpuXuVpW9+pQFcuHxlVOheGhkkp8+cPc+D1COhUn0vrFwHztID4/tx9fi19eaqu6jJUcqWK/fTuQt6YHw/tHEZOVVrdvPNv1z9jXvQI6GRx3VjMa/qLdKAdUP6LMLXQvMAxCP3HTykDw/dg/2ScT8yAH07tdGt3JqsbwTnzo2DlptTqPmGbOPQlf4TEazXj9gna5/K3LHEsPv3o8y9UpS+9fKfLRii+Rwn6PTE927yc4p4pnXvffcfPPQdTSnoTCpfLH8wabK+rVbn03LYy8Mdm0v9QGhINWsW3TmqczhRvnx5/XxfsV7OoU3oL5zffncMP0vYEG+X09JWW5S+SzU3jOTQADjnwYd664ZGHU68FNpfGYnujW/85bufWXpgNCN85NE+evzGrJd7C4Rmb+wZemASUj0qljiZjETq8GtkxI1vLDa+1uZVvUUasNFQd05zYknrw8MIpuNLZtyTzbK7XRa6P0rfCC6dcwW9CxRqiqR96OpNuBasN2uJ5Vyfqfh0x0vfeh/r25dPUuRe9/fqxWn5MZVOTw/17k05TZs1C4TPYgsWLeFqxvmL5lWcv3LV6mL54TmH3ZxHwk1yQ0O65ZZbubIU5YamiRd/CXA6oL5w1pvgIv7LCE4bnfB2b721tW6ra/Keck6/J5+SNIvO15xDbeXvt3T/lO7YqZOk9Uh0HdrB3NCv7NKzHpiuyYpkvZSmORx9KNEDO3/pF7sHXr3++usDxfdL6lAAI43W0Xr1FnVlTkyZOo3SDzz4EKX7Pv6EbEgfHrqHKC+ZtBXZ3bL18o7T60LWK51zBb0LkQ5dvQnXgvVmJz71Hq/w6b6XmvWmUk2aNLEzY5Fx2k1P+WKQUAoE681Cstx3g7Bem/SxXgjKBsF6sw34bhDWawPrhaBUCtabPWTzj7sGPg1C6Vhvbm7ue+MnfHf0GH9Zqr8yPXDoMP8ouHnr18ZXqbJKiT37Dpz++Wz37j1GvTV67rwFtLp7335qe8cd3Y1tRX/UIDW0MyHIj4L1ZgnwXcG/cSgd6+XrjUn8+ATDetdv3EyJypUrR7LeSLcCi/W+H779lHyXr2oJqPs4l634cs269dddd50Uya2WgQi3fkJQ+gvWmw3AdzX+DUXpWK/cy3vouyMBdUEpzV/JPgOh22xGv/OueC1LVo1bgcdPmEhFNAkW6+1x511Sn2e9t3frxpVfHv4KWS//14Go98MPU+W69ep16dJ15arVnKmb6MoQlJ6C9WY8/nWaJOHfaJSO9fLD6QKhp+oGrFlvIHx/aiTrpRmtzmdRn3rWK/X5rpjOXbpITbmpw1D16tXJeuV5hboJBKW/YL2ZDXzXxr8BKR3rpUnnXXffXaNmTV6VWW/rNm3YeiVft9Kr9erdWLVqVZqh0gy4UaPGfNevo/WSg3Kie/ceNzVsyP8xqbsltWzVauAzg/g232nTP6pcuTJ/4SxNjPoQlIaC9WYw8F0bX8ekdKwXgiDPBevNSPDjbiR8HZbSsV65DpnnozzlrVylCqXthxelj+yn97B4wHa+tNr69Q5eBiI/44if38BMnjItEPr3Si6ixMvDX3EdmejXeEcajy0ZnuTwftk1Y5H0FmUA9hOitKThhctX7LG5U/RYxSW9XzK8XOtpXS1atuR0vC+rLVhv5gHfjYKvI5MW1surnLYfXhQIP07n3MVLgeIXKsuDX/TDZ/jpPfqxM63btNE9cNv3Q8+TMR6kQ53zXxxTD1xTHukTCJmo3ijr+aFDqeHAZwatWb8hLy+PK1O3tDl+WpFhvXye3bj52sN8Pp87LxC+kosjEAj/3fH9vXrNmDmLxrx46TKq4BgZfT22PFhJD9LxGm/jwUey3UAMD+1ZunxlIPSVPm2X94s2t2rNOiNu+qJxrixbocSgwc9Kt4HiL5l++BJHjAPL170XDSn8sCAZuR5/QMUhoK5157S0NR4M1aVL1zZt2+pYUSf8ECS+Hl4OIf2AI9mEdGsce8bAqBon9CX6Rp1EBOvNMHxtLSnA1/EpHevls5KcmzghDyzSaRY/TodsRj9wZpl68It++Exu6Ok9xmNnpAfukP/7l/94WT9I5/CRY1/MX3D99ddTJp1M5ZE+/Dgjthn7aTPt23egZfced166cpWf/0Ndkavxg/wizXp5aisR4CVD+xIIWS95JJ2v2Xq5go6MfhSPfrCSMUieyUV68JEx6Yz+0B6G0xQ9sd4hQ1/QcaMK8nweqTxz1hze5WcGD65Vy3xMhX7J5OFLHDEOLL2CXMoPCwqokfOQWBIHeX6RPGpJt81VrzuFccq0D3lbHCvuhB+CRHv3ZP/+AadnOsnWdbeyI/ZsXqxXX6JPHZYtV8444N0J1ptJ+NpXUoOv41M61htl1iuShxcFwo/T2bV7r37gjFwtZTz3hidbxmNnpAde5VkvV2B0Zf7qjwYgj/ThK7DYZriO/st7tl5qfv7SL5xTtWpVKY1kvXx195LlKwLhG51lAJwg6yU/I/cS62VJZIxH8XDipZeHG4NkO4n04CPbIQJW9Fh6laMn1suZErdAaK/l2VDy/ADaZXZfY9arXzL7CVEc2CZNm3I6EL5G3dF6pTln6gvuOM1tORScr8MosZJOZO/sZzqxdLd6R+zAivVGf1qXa8F6Mwb4biz4OkRpZL00v6xbr5798CKuRjw3ZKh+4Iw2GP3wGf30Hl7qHnhVrNfxQTpiIfJInxitlysHij+DyLBeecaRbFEerMRNiIaNGgVC1sv5bL12ZPSjePSDlYxBcn6kBx/p8egxSAVdJOkSrZc7Maw3EPqnFOmNIYvSL5lOi/USLVoUPTWS83mLMnL9W6/EgZ9fFMl69esuYZRt6U5k7zhHqnGm0a0evBHYgLJe/bSucK/FDnh3gvVmBvDdWPB7lErHeiHS8pVf8bnY9YOVfCf+ETQDNHPWHDuz1AXr9TtsJ752lJTh90DBeiEoQwTr9TV+95IU4/dYwXohKEME6/Uv8N148Xu4YL0QlCGC9foRfMnsDr9HDNYLQRkiWK8fge+6w+9Bg/VCUIYI1usvMN91TQbEDdYLQRkiWK+PyADzKEUyIHqwXgjKEMF6/UIGOEfpkgHRg/VCUIYI1pv+4EtmT8iAAMJ6IShDBOtNc2C6XpEBYYT1QlCGCNabhohJwHcTR74zyIBIwnohKEME601DMskt0oGMiSesF4IyRLDeNCQzfCJ9yJh4wnohKEME6003MmaKlj5kTDBhvRCUIYL1phUw3SSRGSGF9UJQhgjWGwU9Ac1gmbudBOyNZpvMiLgC1gtBGSJYbyT4jFl46mBmy1tvcCRLIhlFXgUZ1gtBGSJYryPZ5haeGIMj2RbJKEo8yLBeCMoQwXptstMtEnSFSGRhJKMowSDDeiEoQwTrtUncemeMH03LPvf35NWCnWulaOq7r9v141Jubi73Twm71LUSn5PZJB7JDFOCEYb1QlCGCNZrk7hbsClWr1pl8+I586a9zzntbmnBCS4d8NhDN91YlxLjRw4fPri/tO3U9taJb42gOi8O7EerK2dP41aVKuZL52K90hvpi6nvSSfulKAx2CQeyQxTgp9vYL0QlCGC9dokbhi3d2z798kDB9cvzcsrz9bYukUzSjS+qb4x633v9WFkvbJKrThhWC/V4eZcpGe95w9sfWHAE6NeelZ3606JuIIjiUcykuQDh6N0SNNKsF4IgooE67VJ3DD++GHvPXd0pcSgJx7p0LoVZ+5fu6RBvTqzPniHVy98+zUnDJ/47fiewpC1fDZpLCXu63E7Lfs/+iAtqTkXGV8403w6v0IF3Yk7JeIKjiQeyUiSfT+1a3358uV/P76XM/m7AQ5py2ZNvt/yJSUuHtouXw/0urNbhbw8bntmzyauz52MfHEwpZ/t16dJwwbG5rwSrBeCoCLBem2SZxixK/qsztBfBQdkupyIEnEFR5IXSYnPgz27y6p8N0CJsmXL6PoUonnT3tdfKhSGPgzRct28GdzJle930rJ6taq6obeC9UIQVCRYr03yDCN2xW69fXr1vLlxQzvfhRJxBUeSF0mJT60aN0imfDdA1nt2/5Y9qxZK0Z23deIE+ysb87kDW2m56OOJuhOWJx9lbMF6IQgqEqzXJnmGkeZKxBUcSV4k+Qtk4syeTeXLl1/26RTKHNzv0e5dOrD1Foa+q/9yzoeFoXktV+bMvLzy7KxivdxJz9BvBL3vuZN/U0+G0td6g3BfCEqV4LuOJM8wYleJs94ftq+Jq34sSsQVHEmHSKaV0tp6g3BfCEq+4LuRSNAw5n84nhOndq2XzD9+KLoOKHZFsVLdbexFsSgRV3AkwUiyooQikng6K+Kr0hzl+AkmSv0Ele7WGwy5LwAgeZhvORDGhWHwKbtMmaJfEMNfheaKEc6ccO2qZtJ1lSpxomrl62lZrmxZac7LX4/t5rS+uUhaFYb9lTzjtSEDKVExv+jaZm7LRYc3rfjxmw1D+veVJjEqEVdwxEUkbdGuVa9W9fj21XIDdK66y1muUibdWKc2f9WsMwvDVqovXabgTx87qjAURoowdThn0hjuOTd8AfneNYsr5OVxNaND1/KB9QIAQKngwjDY+fhyJ3vWy6UsvpiW9Oj9d0uRLPUluG+GbtX9aFzRqV9aFSrrpeWWJXM+HDNSeuAi9g+pH7sScQVHXETSlsRW7sLSdznLVcrXVawoTSSTV9lK5dJlvhGLSymMfxbsJ1vVLwTXf+S+u6Sa0aFrwXoBAMAZF4ZBp+zqVasc27aq0Ml6D6xbKjULdq6ludTvx/fuWbVQrvfR5/2OrVuxtVCaKvCsV1pRum6tmuQBbL1isZzgoqtHd29YMFO2GLsScQVHXETSFu9a2bJlxHr1Xc5yqRR/lGFJJq/qL5Ap4HzL9XNP9ikMWW+N6tUK1TcWUr9alcpSzejQtWC9AADgjAvDcDfLTJJ6dO1oZ8aiRFzBEReRzGzBegEAwJmsNYxEXMGRrI1kJMF6AQDAmaw1jERcwZEURNL19w3G1eBT3309wevDYxGsFwAAnIlkGFGe92fczcISV4jSUK7c0RbCv+NGd4L5H47/ed/mvLzyRj71E2VzVPr78b36emmtRFzBkUiRTFy56klQvJQrkH/cvaFcuXK0rF61yl8FB26oVvXq0aKLxgtDL1N+hQrDnnly+OD+1IT/aoMb5oagHP2n0J4L1gsAAM5EMgy2NONZfrMnvkuJvg/eu2fVwvMHt/EVOg/d04N8kV2BfJQbkg3c0blDYfi2ItLZ/Vukc7EQblIYtt5ObW/la6bGjxxO2/rkvbe4vlzMRTqxY+03Xy2oV6cW96Ct98yeTUtnTJZVvRVbibiCI5Eimbj4SVCF4X2RB0NRmkJRGL4m2djfjq1bybOTObxysbTMevWfQnsuWC8AADgTyTC09a4IWy8X/fjNhsLQDTBkvfwvwVIq1kt68pFef57YJx3yLbm6smG9V47sKle2bJkyZV559mnjAUfaeqkV1ZIeZHM0e/uzYH+DenUOrl8a3XRZibiCI5Ei6Ym0ubL0Nc+8dNzrgY/1piVfji4XS8/64B3Osf/P2UPBegEAwBk+P9rnzV1fzv/9+F5y1pO71j32wD2F6pz++EP37V296PyBrXJLKM1oxUe5IdfUNvDuK0MlbVvvlLdfKwzNen/au4k6t62XNsHPv6P6W5bM4e+uqQfZXKWK+ZTPhqS34qgEXcGRSJHMWiUYYVgvACBjSaphjHn1BTszHZSgK0QieZH0nRL/cAPrBQBkMklyX+MhsumjxF0hEkmKpB+VeIRhvQCADIc9I3tk7r932NvKTplxiR9YLwAgK7BPoBkmc4eThr3p7JEZC7fAegEAAICUAusFAAAAUgqsFwAAAEgpsF4AAAAgpcB6AQAAgJQC6wUAAABSCqwXAAAASCmwXgAAACClwHoBAACAlALrBQAAAFIKrBcAAABIKbBeAAAAIKXAegEAAICUAusFAAAAUgqsFwAAAEgpsF4AAAAgpcB6AQAAgJQC6wUAAABSCqwXAAAASCmwXgAAACClwHoBAACAlALrBQAAAFIKrBcAAABIKbBeAAAAIKXAegEAAICUAusFAAAAUgqsFwAAAEgpsF4AAAAgpcB6AQAAgJSSIutt2e/tnLZPs4zVf7UboOtwWmoKtLrj2x90TqkT+5BKrHn19z+M/Y1OrftfkQDqWBk5//7f/7XruCDK+P9f+4GJ9MwMHPd5lE6ibD12qBPaipkbA46hjjLaSCT4EkQnqZ0b6G158tJEwu6ccr794YzOER5+4+PUBMGrTfBbPtLuRMKrrQeTcMxEfxdropw0cty+Tw3i6ieuyl6RCuvt8Mw4CfTvf/4VjOCyjplCjvU+9BElDj5e62WMKOlVjjOt5t8xhHPGzFklNeMlyvijvItiJ/qbNsrWYycnsXeXfUDGRZunx9z10uREekgfdCg8eWliJyeyV1HRbc9NMHOTgFcvYjZbbxQSfJ8KcfUTV2WvSIX10o79d6dBOke77I/nLnE6RuvlIqlAy7dnfRmlAnuD0aHO5PweL0ySVR4tJYZPW7x65yFKjPt89ZxVO3QPXMHeYvehE3XO46NnSs2Cny5wD5L4u/Dfui3l9Bw2RVZbPDHa6FxtvAgjk9J//V2oyq/N2Fo9+c6Rk2d1flB123HQezf3fcvYhKzq8Y+e+aU9BrFeaUL6+uDx/1UTbo6nHXNBZzpGwI6z0dAoMjq5d/hUXWqk7eOHO9dIfVkNWlsJqn2kqEplrv/9yZ/tnqU51de9/fHn37pUy2j46vSlshosHmTjUJS20oNuSMteIz7U9XmPdA5tK1Ikc8Kbi7IX4S3/g27OJqQr5zi97o5e9dLkhVIhyoFnBJl38IFXp0sOrRrvhdc+Wiar6775TtKVug8tPoRrSAVubh/zxlte7449NkrwvIXbSilt3a6st2UfBrq5ccwIUkHe9SKjAudEWuXgOBbxquNJg8ZpHF2C0Vyv0qkmegV7lXP4G8EzF36JtNFkkyLrveHel3WOdllyC07HaL0Mtzp4/HTX58ZzTd1WJ/hlNjxJXvvjp89L80aPjqTE/PXfcE752577zw4D2z49puljb1K67gOvRhpSTvHTHCcu/HLVqGlbL7/tKfHunFXSkBPLt+6XnDW7DktXGqksq6rwn0yRkV/zvuE6hzMppPe/Mi3HGj9P2qiUVjnNHep3ER3NnCDxqSGo4qnnx8Zg9OdlSgydOD9YPAIUPX6HSB07cerspT3fn5QmnNCdyAfbHLXvUtPuUyPVZJWXxlAdvwO4/s4XJ8xbF8l69Ui4N0rQIceJR0Z+wgnZu8tXf5Pm/9N5kIzEGIDk5EQ4fij/19//1NWO/nhOgix7JNjb4rR95Nt7YR9pTI46ZsR6dUDk/fW/xavZ5IRnvSUeePbRRS9QuJt/yAkd7fcNn/avdgMK//1vna9qOSPnNPs8Y7zl9e7YY6MXPScUWDZLriMJTjsee/ZhIDi+jgS/6/+pF+HVCRY/Z8rPhUFr1ptjnXXtsMgYdMKegOZYpyN9quGEHIcyVO7H8ZDOv2OItNWVU0mKrFd2ktEu2+bpMZx+8LWPdCyMJjlOH4GXbtnHOTQ9NdqyyOQcz4a2DdByxIdLKEEf1Tnn0Ikz3MnlwG+c+GLtLtVHsSHpsUmfRs2TP1/kfDoVcqJB79f1tqQHETd/8p3ZdD4y+gxaUcoJn6lt6HOoPaTt4Y8yeosUUntbOaHTEy1pF3R+sPi7iHO4H/qwxTkSTyPm/JU4Y1ivFudQ9GrcWzQqEb2yXCStaHn63GVpYneirVf2ffLCDTnFjx9HpB9ZlUy9FceDza6mixxfBa6WU3wizntHS/ldU9fkhH1SC4aOHzpFyipDqx0GFs2o/qPdAKrApUaQg+o3VMnRPec4Hfl2fdlHA92PnDF1QIzvIaSaTU7Yeks88OzhPTdhnu5HxKeXqYs20nSZVpv0GcUVpLKBHSv7PGO85Q3rNZpL5unzl2U1UuXo1muPTRKM47teErNXbTdyOEHBkYa29XLC3rQ9PJ2wXVB3q1d1K/tUzP04njdenlr0fr+uxwvSj73RZJMK6w2GYySR0pdZkXYdPmFX++nCL0YPkayXX0iZDegKUqp6KsJ+S3Qb8oG0+q+Oz0gRl0pCk+P0euv6OcW/sNX5XI0/BuocmVDaXeWEP/sLUodZtqXoY12ktromF/GQjGryaYZlf2F+pvjrYryLWFsPHNPf+3E8uaZId7Jww27JdIyAY/Q4RyfEeh07sTtk7ONHigS9UV4NOm3F8WBjIs16ZSS6t1EzVuhSbijWq78i4yJ7AEaRrAqzv9pOOSM/Wb54015datSPtC1JG0d+iXuh0T2L9erD0n7dpRpNH1VPRTlsvZEOPK5mv2TGF866lN4LQz6YL6u1e42QCpTPaT0MO1b2ecZ4y2vrtcdGy2fHf5HbebDuJCe0dbtydOu1xyYJQUqjfOGsE7oChV3exRIcrmxv2h6ekZC2jNFcr9KphnMcT8V2fVot/HfRd/6cv+6b7+zKxqGVJFJkvUlFQgnSmSi2VLoYx096DtLv0CebKIGlor8L//lSNzrRu0olaTIM4Ed8b738LcdX2w+aBSDNSE/r5U+7OH5KBZlt8K/CAGQPvrdeAAAAwF/AegEAAICUAusFAAAAUgqsFwAAAEgpsF4AAAAgpcB6AQAAgJQC6wUAAABSCqwXAAAASCmwXgAAACClwHoBAACAlALrBQAAAFIKrBcAAABIKbBeAAAAIKX8f2EJIgthuY2VAAAAAElFTkSuQmCC>

[image3]: <data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAn4AAAFPCAYAAADTHsP1AABeuklEQVR4Xu29B7AUx57uOTEb78XbeS9i386+jZnYjdm5987cufeOhBPeCiGEEULCCIQVwgpJeBDCew/Ceye891Z47733wlthhRCy5PLl0b/Izso+jnP6dFd9v4gvKutfWVnV3ZWVX2dVZf2dIoQQQgghoeDv7AAhhBBCCAkmNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxi+A/Ou77T1tPnAmYtnG/acjlu88eiFieXqR8uat3++LZTVXbt339gXpjMT8Lk0VbTTQzvpSuL7LB9898W03Wt6UGDxrXbrWA+a6tiYs2WZnj4r9OaKBYyw1+WKB7EeBuv2ccXsf7bh5bGYEafluzH2JplZD59urZRn2d5cWZL1CDfrbizKNaPub2njVDuOd+Qh5WWj8Aoh5ArFPGvYyGr+Xw/4+Tf2xQgc7e7pxfZfmti7euOt9NlfelMgs4wet3nncXsWJuU5ypMXcZDalmw5z7ku0zyKxf6vYUc/T+KUec7/SiqwXS+OHPz2u/Y32OSQ2Y/VuPU/jRzILGr8AYp5YzJPGs2fPfMtcxm/dnpNq5PxN6szlW/Yij/2nLqtpq3Z581JecsZv0rLt6tzV2958evj+hx/VV8t36JPqpedmJzWkxvj98uuvauqKnWr+hgPq0fdP7cVRcX3P/16pky9mgu9g1PzNapPVG2ty/c4DNX7xVm/eVZ7EUtuYXbj2rRq3aKv+3X748aeIZbbxu/vwsd7HX3/9LSKfC3tdQWJ/rdIlIm4CUzh09no77GPysh1q0aaDOp2cuVnw/PfD8ZEa8P2PnLdJfy/p5ebdh96+mAYX8yU+HaynV27d07H7j1700Epe2/jhOETde/j4B68sk0NnrujfcPqq3eqnn3+xFyf73SSHrJPSetsOnVPD5myIiOGzDJ+7QS3dcjgiHg38Riu2H7XDGnxu/NYTl27XdcAkuX1MaR9kveTqyp7j36gRczeqw2ev2os0+G2mrdylt7Nh3yl7sRN7f7+csVbPv/JBN9/nsPO6jB/Oe+ev3vHmbRZuPKiP6VMXb9qLfNx79L2v7v3222/62MJ5kAQXGr8AIicLaVT+VCGpd+EP73WIiEOm8avUdowXN5WnTh8vD7CXz/x6j5d2Gb+mg2b71sEJxs5nYuZ1xUzd+PahsWYk5snTlmDHReY+RsNV3ltNhvhiYO+Ji75tQGhITOzl1TtN8JVn5zGX23lTyg+S67XrOWmlUZKflIxf78mrfDE0wPZ+2PMABsDeH1dPCsy6na/r+GW+fMDOJzLNVloMlOSTetZ+1GJvPUxhAMG7rUf5yjTrIgyyuT+2STGXmUppuevPnY2rPDtu57Fjolerd3eWgT9+dl7hydOffMvsPK5Y3ymrffkhcx/sZXYZcl60dezC9RTLkD8j0ZB88idZ5mEyMT14+oqOw1DKMiG5c5eZD9jLRNcM8ywxV92LVgb+xJLgQeMXQKTS2r0Jrrg0CrfuPvJic9bu07HCDQZ4MfmHXrb5cC/2+MmPEeVCLuMn2798854vZuYzSU0+bP/N541qcsbv9v3vIgwX0vj89mVRKffpTz/7Yslh5kWZK59/TzLfddwyZ97uE1boefN+S8E0OtLwuPbH/A3z1+3r/EyCWaZw/HnZ5kndNG8VPh+tY3+u3Nm3novkTGOjPtMj8trL+0/7WtXsPMm3zM6fq1ZPPW/3Wtv5IPzmdkz4z6pdvRh6rcEn/Wb68qXH+EnelNJmmebv+Lfn+wZMg2j2kKMHVjC/hzrdv9IxlIXeQInLMYFjOiVc+2bHIRit7DV66GWlmg5VR4zeMfSgplQG9hu99jIvvd4wava66CE1za9rH7E/Ke1DcnXF/K7lHOf6I2PPA/weqTV+sq6dluPazgdM49d2+EIdQw+dna9gvX6+WMcxS3wxcxtQu5GLfHVPbk/Bn16J9fnqxR83Egxo/AKIVFic3HBpxqzs2w+fcxo/VHiJucqSuKTNXkDcXyZxl/EzscszYybJ5avVZZLaeuiskTtyuQgncGB+Xjnh2+ugMXLF7fmU4iL7MpXZK+oSLs/Y5ZkkF4vWMySYhhsNiOsykKuxg/G0Yy6SM34Qfi/BjNvYy05fuunM2/zLub64zJsmB5dCo+WLpvRgmkmQUtrcjnlsmkjM7A2Gafq0/yzvMqGrvLQYVhNXWcnFhaPnrqm3W4zQvZ1m3pMXb3h5JNZjYtIfHjMmhqbl4HlerF7Pqc5eymj7kpZ9iFZXogl/iM18MIpjF25RP//ya0Q50egwOqn3FwKYVv5irJc241C3Ccu9dV2XeoEdM/fXJVc+G3sdWyRY0PgFEKmsdg+QVGCX8bPzCHZc0p/2n+nMl5Lxwz9cO27PmzEz/mfj3jlRmebDnetAaTF+NnbcLjta3JUHmP/AXWr9+0300dZPLhatMXPFTJk9SC7jZxrG5HCtC1x/JmTedQnJ3DewbOsR3/oAN7/bcXs+WtzchkvpAfe8yfrSU/Ja7V56Wd0eU7xyJc+H3b7y1k3J+MkxbPd02hJiafzsfTBlGjeJmfe0Ssx8eMQuA4L5cS0XkqtXrn2IVleiadexpDLQU2gvg1ICfwAlL65MYCr3B0rcvE/0zoOk3mqQUcbv6u3IdiCluucSCRY0fgFEKquYHGmApRvfZfxcjTSwK7+kM6PHDzcb2zF7fWH5themIFoeITXGTy5b2/GUcO2DK+YyKy5c65pxVyxaY+YCPRW4gd3O4zJv0UyJjWtd0GvySl882j6byyR/enr8zJ5WPFQRLR/uN8tIpNw3Gn+pp/KAgPQ6ShwyeyWjfccSE+Mn8/jzY+cx142V8dty8KwXNx+ykpjLdLli0Z4axiVUyYMePeDal7Tug33cSbxh78hbEpIDDwPB2Nv7Eg3JV6zRwIj86O0043ZZaTV+cgtJNCSf/R2Yy1LzMBdJfGj8AohUYtPk4N42wWX8zH+dc9f57/FD7wso3ezF8BVyeVTmIZfxg4C5XYmZ+eSG7PKtRjrzffD8RIgn6wRXHhfm/SrFGw/S+yH3BdplvMw9fsK+k5e8GMbas/PmrJl0Xw/4eteJiHXNBxdOfJN0qcq1DTNun8jtvLhPzLzM9qPjEqjLvEUzJTbmulgHwpPhrv2Ots/mMlf+3L/3oNk9X3Y+qN/Ur30P0gjmAxTtRi3y4gOmrYnIl1YDZW7LXie5ZdG+Y4nZxk/y4TKmHQO4b1FiO46c9/3RiYarrOTi5h8ZObbQ+y4xl+lyxcT4fTZgln4a2/XQl/1ghLkvad0HyBz6qFzLEV68SvtxXn48WWxuB/cS4wEUwbw0nRLmtu38yS1LrfHL99GL3kjziV88HW7mkzwp1T0xf2gTcPncPKeTYEDjF0CkAkc76buMH8BN/eYJQCSNrmAvlxMM5DJ+uCxsr2P+s2zcd4ZvuSm7PFvRhnAwsdeJdtO4qfQ+1RstbpsRVx5gLzMbJ1c++0Ru54Xxs8u082SU8XMJRlOQmL3P5jJze+bDCiLzeDOx8x07fy1V+UwJmWX8cM+XSbTvWGJi/OQp0GhyretaFo1o+aPF7WVQNuMBDZfpcsVM42eXZ2/XFTOHToKi7QMeAIlWbrSnes08dlxk/54u8NCOq0xgxnGvqElqjZ8Zc8nO46p7wF5PROMXPGj8iI+1u5PG8XM9BCCgVwvj3qUF9Gadu3LbDmtwCRLbNC/3usB9Z3hKFcJYcxkFtj/l+efBSS7aGGoZBYZYwBh90rPqAnlgejISDB0xesFm3YOSGlMbT+DSLMZ/SwtmY+8CxgAPT6R2gOl4AMe968GmrOLbB491vU3Nk8OpAT1WOE/g905tPcyofcAlZZSzJMofSTwtjp5AHDPJjcGZlSzZfEjfyoFbYdLLrDV79efE90qCCY0fISQQoPcH957hfi9c7hXThx4dQgghSdD4EUICgX2JCpJBlQkhhCRB40cIIYQQEhJo/AghhBBCQgKNHyGEEEJISKDxI4QQQggJCTR+hBBCCCEhgcaPEEIIISQk0PgRQgghhIQEGj9CCCGEkJBA40cIIYQQEhJo/AghhBBCQgKNHyGEEEJISKDxI4QQQggJCTR+hBBCCCEhgcaPEEIIISQk0PgRQgghhIQEGj9CCCGEkJBA40cIIYQQEhJo/AghhBBCQgKNHyGEEEJISKDxI4QQQggJCTR+hBBCCCEhgcaPEEIIISQk0PgRQgghhIQEGj9CCCGEkJBA40cIIYQQEhJo/AghhBBCQgKNHyGEEEJISKDxI4QQQggJCTR+hBBCCCEhgcaPEEIIISQk0PgRQgghhIQEGj9CCCGEkJBA40cIIYQQEhJo/AghhBBCQgKNHyGEEEJISKDxI4QQQggJCTR+hBBCCCEhgcaPEEIIISQk0PgRQgghhIQEGj9CCCGEkJBA40cIIYQQEhISwvhtP3xOjZi7UdXrOVXlrNlT/eu77akE1qvVuqlaXSarL2euU5sOnLF/bpIBPHn6k1qw4YAaOH2NqtFpovpb1a6+34GiTP3hvQ7q3dajVLcJy9XUFTvVhWvf2ocVyQD2n7qsxi3aqhr3naHyfdTX9ztQiaU/V+6sqnYYr/pOWa3W7D5h/9xxSVwav93Hv1FV2o3zfcFUsFW2+XC1Yd8p+3AgqeCXX39VQ2avV3+q0NH3vVLUy6rt8IXq9v3v7MOOpIKTF2+o+j2n+r5TKtgq3GCAWrzpkH04xAVxYfzwzxL/Ns0v7T/e76T6zlykzt87qy7cP0cFXMMWLVfZa3b3VR78CSBuYJLt76tyh4lq+d4L6sydpxT10tp9/q76ZNB833E2eNY6+3Akv/Po+6fq1eqR57I/vNdeDZw4Vf10b+/zDPupgGv52iWqeKPevnqzZHN8GMEsNX643CdfSLnWQ9SmE/t9hoAKpw5eOaZqdR/rHR+vfzzIPnxCyXdPnkacSBr2m+NrrCkqMzVwztaIY3Dt7pP2YRpKek1e6X0nher2VNt3rvIZAiqc+vm54e82apJ3fPzl/S724RNTssT4jVm4xfsCTt857Wv0KcqWHC9NBs62D6fQIN9B3d6zfI0xRWWFJq0+6B2XT3/82T5kQ8H+k5e87+DGxa2+Rp+ibP31/U76eMmqDo2YGz+5pHvk6nFf405Ryenc3bPeCTZM3Lr7SH/mXLV7+xpeiooHtR2zQh+jPSausA/fQFOgbj/9uQ8eWOtr3CkqJWVVexZT4ycf0m7QKSot+uPvfx7CwO17SaZv+vqjvsaWouJJJ2890cdqyyHz7MM4kLzyQbek85CjQaeo1KpQvaSRSmJJzIxf8caDaPqoDBOOJTzBGnRo+l7olVdeSVUsK9Sk1Re+WBh1+vYP+pi98yDYTwBjmCSaPiqjlKNG0nBbsSJmxo+mj8po4Zi69+h7+1ALDPh8f6nSxde4BlFVa9TW00lzlqqSpcr4lkdTvBg/6oUGzd0W00YsK8Dne3J7t68Bp6j0Sv/JX7XbPtQyhZgYv3+r2FHlrNXD13BT1Muoft+JgW5g8NnsRjWoEuMHZcuWTU9h6goWKqxy587jzWO6cf8pnRbJekhny5Zd1W/cxOuB6zFwmJdv37mbvu0inr9AQa+cPWeue/m79x+qYwvXbtOGNG++/GrH8Ytq2ea93vpvlSmrp2aPH9bNl7+AKl6ipJ4vWbqs3q8wmVQcu3joIYjIaBR2w01RL6Ot25OeCo8FmW78Hj/5kb19VKYJx9aqHcfswy7hwWDMYTJ+ppE7fPmeF7Pz2HFJv/rqq17syOX7nhEzDaVdHjRw5ATnNsw0jN/Uhat88Q49+nkx2Z5rG1hf0mJig66Pes2MWSMWa3R7dnqTr+GmqJcVjq36vabZh1yGk+nGD0950fhRmSUcW1n1SHxm8scKHVS51mN8DWpQ5TJotolyxV0xyDRipsw8shw9jDtPXI6aH8bt5M3vk91mNOO3Yut+Z5lB186zdwJp/I5fuM7ePirThGMrFvUm043fX6t0ofGjMk2xqiixBp9p5qbjvgY1qMpI43f0ygPPiL2WO3dEGdHkKkdk9thBi9fv1JeE8+TN58WiGT+oc+9BvlgYFMR62WH0Yho/QzjeJV2wQD49X6dWZV8+V37Kr1i1Z5lu/OSD2A120PRBzap6WrJ0SbV+71qdxkFu50Ns7a6v9avoChUppHae2O7LA/UclPw9kWbZFd6voKfjZ4zV8ZM3j6uVW5c7tx80xaqixBp8plO3fvA1pkFVjhw5VOEixfQx23vwSB2zTZTMJ3ePX/bs2VXDz1qolu0669iAkRN0PNo9dojlzJlL5cr1mp7ff/6WjsHUSX7b+Ml6p2498ebte/xw36Dc41fu3Yq6VxHx5m07+soKqoJYL99qMiSQxq/D5x/r6a/39+rj1F4eTZK3fLm3fMtcSk3ZRQsX8OWT+blTB6oSxYukuqxEU5kmSeNCZjY0fhkkMX7QW6Xf0lMcmGae2vVqp/rdw2kxfpK2t7ds0xL11bzJvnWDpCAbP7shpVKn8TMXepduqaxTEOulDEtmN9iJLjF+UOMG1b007p3Nlze3blvuX96kY7VrVFQ5nv/BypEj6c8UYtmyvaqKFS2kJT1+39/Yppdnz55NfdKwho5hHsL6ZUq94dsPCPnXLB4TETNNnqSDaPzeazkwJvWGxi+DJMavSNEiauvhzTptGzF7PjmlxfgNnzhMT7FtO1+Zt0v7YkESjR8lKvvOu6pAwUJq2ITpvmVU7BXEehlk4wfTBkMmhmrhzMEReSSOS7p27K03X/diYvzaNK/n247LwJk6umueenJrh04XLJDXl3fU4I6qbOkSUddPdNH4JZjMHj+RbfRy58ntyxNNqTV+3fp19cVMtWzXwhcLkmj8KCo+FcR6GWTjJ2kxVI3qVfPlg7q2/9SX12X8oLFDO+s8s7/qH5HfTpsxUzfPJb0KL1peO5boovFLMKXG+OEyb778+bz5E9ePvfQ9fuY2cubKqT6sX9uXJ8ii8QuuzPv+7GWmxkybp6eufIh92qJNxHyZcuV9+Vyy79uzl1PJK4j1MgzGD5doR3zZQT28ull16/CZF5eeODFcP327y0u7jN/Pd18McC35TLPmMm5y/x4E0+daL7n1E100fgmmaMbPlMTfLv+2yl8gv1q3Z41vHVFqjV+9j+tGxI9eOawKFy2sylco71snaAoLdoMaFplP+r5bqYqeTpy9WBvCRet2eMtSMn5m/NMWn0cYv2Zt2uuBmY9f/86L1axTX71ToZLP+GHcvsJFi0XEXOk6DRvrMsN+yTkWDVisCYPxg8RUXTy2QuXNm1s/cHFq/yIdg6HLlSunOrxjjpfPZfwObZ+jSpV83bs0a5Zrp6GOz/fh2cN9zv2w80aLJbpo/KgUdeDCPl8sTAoLdoMaFonxw1h4bTv31G/N6D14lI7hyd2TNx/rdErGb/WOQ/odsm279NIxMX416tRTx689ili3eu26XrnRjJ2kXbHJc5dFbD/MikUDFmuCavyo+BCNH0WloIxi8Kx1dijNzFu/3w5prty6b4fSjN2ghkX6Um/RYqpr3y/1fM2PGkQslzdnpGT8MMUbMyQtxs/MP3xiUu+cGfu4aUtfOWbaFZM0XjUHsymxMCoWDZgLsy6OnL9JZaveXZVqOlTdffjYi9fsPEnlqtVTPfr+qRfD/t5/9MSbd9VpGj8qM0XjR1EpKKPICOMXjZ1HL9ihNGM3qGGReakXMu/Vg/oPH6enqTF+mMr6LuMn5tKMValey1eOXaYdE205nHQ7hhkLm2LRgLkQw/bs2TP1dosROv3rr7+p1TuTXu34t6pd1dFz13Ta3Eek/+P9zt48jR8Va9H4xVBNWzfRJ2kzZs8nJ8mblnUyQ6XKlvLFRFm9b5khoVCD/urPlTvrV7f98ONP+nj7z+cn9437T3vH4LutR0VUKAzEChVpOMBp/EbN36zKtxqp01ivdLNhKmfNnnr+wrVv1b9X6qTjTQfN1jFpJDbsO6Ve+aCbyl6jh55HT0PlL8ZqATQ6pZsO8/YFxrDjmCV6/757ktRY2vtqN6hhkW38IAzEjKlpqlJj/EyJ8VuxZZ/uRTxx47GXb+nG3ap+4yb67R+4T88sZ8aSNXqdoq8X17GKVaqpJRt2qbkrN3nr9xw4XO06dVWv79p2mBStActdu5d689PB6g/vddDz3z54rF9RCNMldcys07Y5A656Lph18eKNuxHLQL2eUyPmSzzfF4DyPhswy4sH0fjZb9XAMdqnWws9lAuGaSlSuIBOI45pnjyveePzQYtnDdHT13Ll1HlQxoMrm3Uaw69g+ujaFt92UyMpT9IyfmClCmUj4vnzJfXeP76xTceunV6t582HSbCfdvmJIBq/GArGr06DOqpJq8/0fLtuX+iYLF+1baXKkTOHGj9zXMR6efLkVpPmTNQHHeYx3Xtmt3669vPOn3v5zAc/JD157kT9loFSZZIGezaFcjYf3KiXY773l72eN0J5VesOrbw881fP08PDnLt7xttX2Q+o3LvlVNFiRfQDJG+8WVwvM5eXfaesyvVaLrX/3F49jzJQVr78efV846Yf68/35ehBvv2LFwloJMzjzU4/fPyDqtVlkjZfuT/srWMwZILL+K3cflRPPx++wIsNnb1eT81tyLalkUDDYGL2+P308y/q5t2H3vz+k5f0crkENXLeJn0JysZuUCkqERStAbPj5rzUMbNOH7twXf34vO6AGp0m6qmrngumYWs5ZJ7XBv38y6/qxrcP1fbDkVcLZH17GhbjJ+k9m6ZrE2UuH/llx4h501AN6f+FftLXLCMl2eWZknJ6dm7mW2Yut+fF+JnLafySh8bv/gvjZxo4MVMYgqVW3Vo6PWLSsIg8sr4Z23Z0q07jtWyT503SaZfxkzJdQjl47RrSpgGFvujSVk8rf1BJT/sN6+szfq5Bm137C8EgynZGTRmp06u3r1Rnvz3tKyPeJEQzfgJ60ARZ/mn/F//sXcZP7s0r23y4tSRyG/V7TdNTs5HAfUJ56vTRhtM0fie+ueGlBdel4LELt0Rsw25QKSoR5KqLAo5722iZmHUa/LlSJzVw+hpv3rWO4DJsQNZJrscPDJiWtB1XOYlu/PC2DbMHzzRLaTV+b7xeWE/xNC7KXbt0rG97tuzyTMm+/Hhnp06PH9FVDy1jLxdhjMBf7u3xjN/8aYPU7fPr9DIav+Sh8bv/wvit2bVaG71Faxd4Zqr/8H4RecU0yWvZzJhpqKBcuXLpqcv4obcO+W1jZ5eDtC37NWy28Tt9+6ROv1vxxZAuyZVplmHmQS/jmTunIuLxJMFsJFoPna92HUsyU1/OTDJ0/1axo56i985ubHDJKTnjh/uExDgeO590XxDmb997pI5fuK4v+QJpJD7tP1NPcZlp26Fz6t6j79W5K7d1DMh2cakKmMav/7SvvZvLafyoRFe0BmzJ5kN6WqzRQD2t1nGCrktA6pht/HAZ2CzPVc8FqYtf7zqhrt5OqsdIl2uZdL/fX6t08bZjlmmng2j8MqLHD4axZIli6sjOuRHLcOm1coWyqn+PVhFxs0fOlJkHcsWmje/jxe3ltvEz89D4JQ+N3/0Xxg9p2wit37tWrdy6XKdxKVSWy9RMmzGofuN6elqseDEv5hrvr3nbZhHzZjl4stHOf+jiATVzyXSdPnnjuM/4ucpy7a8p2/gllzdeFA/gPsHMxm5QwyxzbL14EuqJHQu7YtGAuRi/eKsdyjBo/FI2VLZBM2WXl5r1JG4vl3nT+B3YNksd2DorVfsZj6Lxi6FM42fGJI2DCgMuY4q3bSDWoXt7lS1bNh0zzVWhIoXUa7lfizBM2bJn0/fL1an/oWf8sBz302GKXkZz2+a6Mo8yMO07tE/EPn3ctJF375+5H5J/9vKZXgz3+iGNHk3MFyhUwFvH/LzjZ4zVcbygWy4Fx6OyiiNnr+qeQhzXldqOsRdnOHaDmsjCwxR9h47R6fbd+/qWpyQav8RRLBowG/QEZsZ2Ud8BjZ/fUKEMU/YgzMmVZ5eD6eB+bXUaA0djumzusIg88nDHd9e36php/CSPaz8TQTR+VKo0cfYE/UCJHQ+DwoLdoCayohkkPCGLPxqyvPuAofoJXszjbR2ST4xfj4FJ99tC+87d9JUny+o2+lQ/HZwzZy49v3bPMd9+SPqjhp9ElIEBo5dt3uvLpxufAgWdZUDylLGZrtOgsbdPTVq307FixUt4fx7N7QZFsWjAYoW0Y/I0v91gUy8v1AM7FjbR+FHJqmW7Fvqp3xGThvuWBV0D5y5VdXqN15LjCw9rJLLkc9hqOnSRr0FNZOHVaGKAZNBkqHHTVr68ItMYifEzh3pxGSdXzIznzpNXLV6/U3Xs2V+1aNsp6jpmDObUXl6ydFlfPpfxg5GVGEyovU5Q9GGP6Z6CUC8hu06K7EabSr/wcAheD2fHwyYaP4qKIvsEHHTZjWsQdOjit57x2XP6mh4Pz1w+Zf4KvbxwkWJO4yfmUWSXb8ZwSdkuC5ebP6hVR/952nXyim8ds5wjl++rBWu2eT2LefPl85WXkvFz7S/GC0S6e/8XpjCRteXkTd+xG2RVbDXQ13BT1MuIxo+KuUZOHqEbIqSXbFjkWx6PkuMr0bEbFZHduAZJg8d8pQ5cuK3T5uvRINNImWkxfq/lzu0rLzXr22mZb9Oxm9OAoVcQ5tBcD6+Rs8szl8tbQDYfOusZv0pVq/vKFiEftmPHE11BqJfArpPQF4PH+Rptyq/k7umj/KLxy0C5nqTNSM1dOdsXi3eJwYsWo/GLLXbDElTTJ2bLNF1QhcpVI+7xw3t4XfnE+A0YOUHH5T5A13YkDdMlZZtxXO5N7q0fZllFir0eMZ8nbz5VvERJbz1zfaTz5S+gxs1Y4JWPS9mIm58R0/wFk8ZSs7cZBAWhXgKzThZu0D/pczka7UQQjjU8DIEHMOZNHegZM8TtvBDy4qEPO57cOqYy2vhhf+wHUIIkGr8MlBi/MdNGeyf/7ceSBlqWeYy5h7H58uXPp0/OeHsHluNJWMTxVG6evHl8ZUsZrpic6Dv17OiV9eZbJbxyzIbAXA/7IDG8MQTC/LSFU3XMfALXHMoFMsvGOHyufYPw5g5zvnDRwjovppgX4ydxCG8wkbJlijeDmLFYKyjGD2OZNeidNBg0CKrxo8KjINRLgM9x5dY9nU7kp3rR1tgxEc7fdgxKyfhhTL9VC0d583lyJz1EJXnE+HVt/6nXjmCAZsmPQaCzZ8+mmn9W5/mfuKS2UAaClreCyFO8iOGVcvJaOczjKWWsJ+vKdhs3qOHb30QQjV8GSoyfDGcCmebFjplpc522nT9X71R4x1c+hnCxYymVVaVGFWf+6YunOeOmohk/V9m7T+30XstmxjAmoV2uWYYYPzxEYi+XKS6BYUgZpMdOH+MrLxYKivGzofGjEl1BrJeJbPxMYyRv7ij9VnFvmSnJl5Lxc6Whbh2b6KkYvw6ff+zLG21913IM1Hx4xxxfjx9Mo6QfXt2i9m6e4Vs3kUTjl4ES41fjw+q+ZabZcaVNs4YeLzMPdPzaUT2IcnLllv79FWou42lr6YbF2lAVKFhAz+PVae+8V07nl17KlIxftLJFeJewHbPXg/GDYVy+eZlvuYwbuGDNfB0z30sca9H4UVR8Koj1MijGT5Qnz2tRl0HpNX4iMX54y4a9LNr6knaVaRs/17iED69uVjvWTfGtmwii8ctAmYMmS0xeRRbNMEkaZm3FlqQ3d+DSqf0Kt4KFCkbM2+vbZUls9JRRatmmJd78kcuH1Nk7L96Pa64vQlc9prj0iynG8HMZP7tsW1KOLbMM6fHDYNSu5RXfr6CneFewa19jJRq/YAnDvbzx5luq6OvF1Z4z133LM0Nf7zzsi6VVqAOS3nb0gm95GBXEepnIxu/MwcWqYd0PImIZZfzeevN19ev9vd78k5vb9dR1DyF65uyYK43pyvkjvDj06NoWdXLvQm/eNn7tWjeM+lkSQTR+GSjz4Q5cqkVvmvRkuQyamYZZgylDL9mO49t8ZUczPYjDmOHeQImZxg/CZd2irxfV9/1hGzCjMFRYRy7PtmrfUvcAitGCZiyZ7pXrMn5SNgxig0/rR8QhuS/PllmGGD+8Hg73A0qvpSuvve1YisYvONqw76Sq/mFdb371DtQJf76Mljn8SkZo4dptvlgYFcR6mcjGD/r53m5VptQbqnCh/Kp7pyZeHOdwUxJPzvjBwOV63i7KWzLwxg3cj1e96rteHvPhjrKlS6jirxdWl0+s9LZpbt+V3rVhqt6Gec/e+xXf9vLYxg+S+/8SUTR+cSLbrNnasG+dLwZlpRlKTlMXfOWLxbNIdOyGNtGFOmPHJL7jxCV19OoDLw+e7s2V67WI9eSNGKKmv89j+albT1TjZq293jg80dtz4HA9nmA042fuD9aTdTGUDMYe/LxTDzV7xQZfXtP41a7XSE/T83q6RFQocTTgVNaodo2KvlgiicaPou7T+CWH3egmuqIZv9y583jpT5q30VPznb2NmrTw0jJenkwxMDQGWhblei3JLJYq87a3TlqNH4ZgkXjJUmV8eU3jV7BwEXXy5mNf2UFVKHE04BSVHtH4UdT9tBu/FgtLR0xTYsSWNnbIiau8PZfW6KlrWSywG91EVzTjJ+YK6tRrgJ6axs9MSxkynTRnia88yHzlW1qNH8bvk7ikoxm/mUvX6ffxvl7iTV/5QZSAOjFz38CIunH53mlvHstkuaQf//hQz0/c2VW1XfKuunTvlFfHhPTUNbuM1JDcdnzLHA04RaVHNH7pVLM2TX1DlchlV0xF42eM9WK4F65U2VJq75ndvvLsMtKjnoN6+GJBkXyPmSWh4/IqenrpeeOx7fwynTZN3vgdXfQJ3oyZJ+huq2qpDssqe/MCjN+1B+dV68XvqGfPnnnxoZtaqF5f1/Xmpazvf/pO58XUNn6YLj82SXVeUc1b7+j1nard0orq+I3dqvvq2l4cIP/uiy/2uc/aBuqLpRXUr7/9qud//OWp3taDH75Vq0+8GONPsBvdRNe6Pced9/iZpkrS0Yxfleq1VbtufSKMXbHiJby0vCnEXD5t0WovbapEyVJeuky58qk2flMXrtJTPKgisWimNmgSzLo39+AwLzZ7/2AvLjFXWrBNmytP/3Ufqy4rqz+vN7/o+VXP68rnz43jT78k7Y+cC1DXoXN3jujlAuob6qirvmM6aVd31XdtQ29e5OFowONF0t69U7akL37v0saIPKYQv395kypRvIi+J1AesrDvqZO86VF6B3c2h4axleiDO9P4vYRyvZYrYl5Mm8u8maYMD0RUqf6+Lw8kAzqnRzR+6Zfw7fc39LTNcyMkJ92DeDpMuRsPV8xOA7PHT5bBfNkxmbZcWEZPYRZdxk8YtfULPZ22p68Xcxk/V7r1onIRscc/PgiF8YOOX3ukzRSe6t1//pYXx3z+AgX1vXqYj2b8INtkHb3yQBUoWEiVfeddz4yZxg96863SvvUgmMair7+Rph4/XGbGPN7x+06FSipvvvz6XkK77CBKkGO319cf6T8wYPKunnrqqnNg6p4+XlqQP3OmTDacmRcxv/3CCi/dacUHemqaR9e2XfXQnoK9l9f5YhpHAx4vMo2ZpE/tW6ie3tnpM23m/JLZQ/XDGnZ5GWn8XmbdaIr2IEqiiMbvJWQaPLytY8/pXb64yDZlrjzjpvvNTW7jad1s2bPpad+hffS4e1/vXB1Rjmzjo4Z1vFizz5vpaYFCBdSmAxv1GH3mE8AilHP+3ll14voxPX/0ymFVomQJbxmmeAIXb/tAut7HdVX3Ad3U6dsnVZGiRbxyMCwLnhyu/EEl9XmnNno/Zy2bqbr06ayXt+7QWk/7DOmtpi9KekMIyseg1ea2zHSOHDk84/dmqTd1T+u2o0ljDWaUTNBwoNdu5Na2ar1xwk/uxA1g5ORyEmSS1obgq91JjRdIzviJybv56JIvJtjbsfdx8Mam3vKwGD8qsSXY5mjCji5q2OaWWvZxL7R39Minpsdvy/klOg6DiV5zux6lZPwGbWjii9lTIHXQtw+OBjxe5DJ+Mn3nbX8voCttKjXGD7Hvrm9Vdy8m9ShChQrm09O3y5Rwrot0o3rV9Fs9JI43eEg6R47sXl7p8cOy7Wu+Uvu3zPTymcbv+umv1eC+Seb1i1YNvXg8i8bvJfT1jlVq0doFOu0yLKZSY/xcMRgnjJdnLy/zdlLPgRmTbUgM5gvT5ZuX6hheiyavRjO3Ye8bJCYTWvj8Mx68sF8bv31n93jxWh/V1FPsowxbg1fSyXIMESNp2SYMJUyoue/m/oycPEJPYSoldvrWSc/4wQRiQGdZllEywQn328fX1W/PfovaeEgal0jtGMB9QyauhmDZsUnq3pNb+tJRj9V1IpbJdOimlqkyfq0WldXTI9e2JWv80Oj98tvPOn33+5sRy9ETIo1OnzX1k1ZQNH5U/EmwzZE5f+PRRd2LbcdxqVUuqaIuHL2+I0Xjd+Tadj1FXV14eJQ2f8uOTdSxR0+TXrN2/tujXn7Ud/nTaNfb5Oo7SFTjJ/p68Wgd+9B48nXCiG4ReV1pU6kxfuYQL1Dndp94bwqBenRq6lvXTH/2cU0v9tuDF2MDypAupvGTZTKEi2n8MOZfhfKlvflEEI3fSwoHRZNWn0W8k9Y2VpBtrlx5ypQr44tJ3pXbVqi9v5suc13zVWeyDQx2bOZbvH6Rc3uiXl/29MWiGT8zj/lmD1lmDktjfmbZvrkfrpgYvAjjd/uF8RO9Xf5tdezqkYjYyyhIoGFKD2iQrtw/a4d9jS5FZbXindQ+zJUmHA14vMg2ZuY7c0WuvPZ6otQYPxG2tWzuMNW+TSPfMntdM50e44cBpDF1Xeq9cnJVsvsZT6Lxe0kVKlwowrhA9jwkJggGCsv3n98XsRyXie2HRUTouTPLRBqXUweOHKB7z+xtQEWLFfF6CiHsp1xalZ5AU1K+vBYOPXO4rGouy0jj91bpt3wxyDR43htEjEu96GXFtHrtavo1dpL3ZZXoTNvbT9+zh0tdaWXLucX6nsaFh0fbizR2oxsPwjFjx1Krl1nXVkaWRaVe8U7YjZ8936Z5vajLMI83cOAVaDI+XmqMX+tmSWWOG95VGz8zH966cfPcWt+6SDduUD3Nl3olJsbvh9s71JSxvXR69JBO6s6F9Trm2s94FI1fnCjae22p2IhEx250s1ofNfxETweMnODFcMLdeeKyypkzl9p79oaOyfApeFhj5ORZEXkxxR8KiRUsVNi3nQmzkt5n3fCzF+P3NW/bUeXNl88bSgVlLdu8V2/3xI0X4+i1at9FD9588JsXD1t0HzBUP7Xb7PMOeh4PdPQfMd5bPnjMV3qd1h26+fYFwjZLvFVKjxMosXmrN+sHUqrXfvGUMvZp1fZDqlCRonqYmdO3f1B58ubTbyyRPINGTVQ5cuaMeGsJBqLGoNG9B4/0bTveFEocDTiVNiWKMctsvdm4TzCMX9FGSQ7WbtAp6mW16tQsfb+NrWM3dtmHYcKBOjNi8W5fwxrPEuMmU0lvPnRWpzGeHaYwfjXq1NPpL7r2UvnyF4hYD8bHLtNUzY8aRMybAzy71pM0zJnEihR7XU1dsDJiec9BI9RbZcrqtDl2oAhPHI+dPt8XNw0fjKa9XIaFMfcJJlXKkjgMqDy13LJdZz3F+4p3n77qKzPe1WFZNV+99N0bl4AMmb0+qWF2NNpU+kXjlyTpKMtsMt34zV2X9GHsRpuiXlZ2oxJk9V7zma9xjScdu/ZQzV25Sae79hvsmTPT7Eyas1RP7QGTXYZxxKSZas6Kjd64e6Zg9JB3wZoXvXt2Hpfxw9SUDOkCw4WpOWSLxCAYVggG74OaH/q2ZQ7YLNsq83Z5ncY6rs8XbdBpU7IvSOONIxiWxt52PMo+doMuu/GmqPQKXulPFTraNirDyXTjB/BhTt065Wu4Kepl1GZxed9JGBq3vZOaf3BEQmvImh7q3d411YSdQ7RwWdBuYONJ6MGzjQviptkZ+PslYBg/1+DGZl6kzZ4/l1zr2ctSygclZ/zQCwgTJ3nt8f8gl/FLafvRjJ9dtghjGia3PJ505PpdX50U2cd5Igr1csCSlmr+ns5q6f6k+8koKiMErzR87gbbQmU4MTF+77cby14/KsOVrXo39efKndXmc4sjGpcgXOoFqDPxbvhEtimpWKWaFy9Zuqz+HJIHxk/u40NM7qczy8A6uI/P3g4kb9rAQ0aY4h68xs1a63Tjpq18ZUl61rJ1qlqtj3S679Ax+j2+SCdn/HCvnqyP/UmL8cNnrlC5qtPYuYwfBnnGu32Rnjx3mVf2pgOn1cmb3/u+43gWjt2HP9z3Gb8gMGvNXl7upTJc7YaMj8llXhAT4wfwgfZ9k3HDfFDhFga1tiuJGEAZIyzRebvFCP0Z7UY1keQyK/alXpeGT5yhzY4dp+JfhRpGPpn4/Y+P9CDqQTF+AJ9vztL5vsabotIrHFN3HnxnH2qZQsyM3/RVu9nrR2WYcCzV7THFPswCBz4nGlK7cU0Upcf44TVorvWo+NeMjcd8f8iCyK27j/Tn/Onei3HmKCq9wrH0t6pd7cMs04iZ8QPlWib1YJyNMi4eRaVGOIb+M4aVJKvB581Vu7evkaWoeFKfGZv0sQpTFAZGzN2oP++1C1t9DTlFpVY4hmL9Zymmxg90n7BCf8hqXUb7GnSKSk6dJ83Vx06Fz90DGgcZOTmcupUY9/xR4ZIcn09/THrtYFjYdijpj2jBuj18DTpFJaftO1dlWSdGzI0fePbsmXeiqN93oq+BpyhTXSbP846X73/40T6cQkP9nlO972Hg3K2+xpeiYqltp26pf6/USR+Pf34+DTNSL8s06edr4CnK1Or1S73j5cQ3N+xDKSZkifETvnvy4p8ilOejXur0ndO+hp8Kl/DgxlvNBkUcG99c/9Y+fEKLaQChvjOTxs+jqMzWoh1nIo69rOitiFfMDg3oL+93Ut9e2e5r+KnwqWH3pNvcRGt3n7QPn5iSpcbPZPm2Iypb9e4RXw5Uq/tYtf7oXp85oIKhracPqEb9J/l+93+r2FF9tXyHfZgQC7nPyNR/ftBN9Z+9RR268tDXcFNUanTy1hM1ec0h9fonQ3zHV8Pe0+3DkFjsP3VZlfh0sO+7q95usNq/b43PGFDB0I2LW1W3Uf72DOrz1Sr7MMky4sb42eBekb5TVvu+PCqY6jRmiXrw3RP7MCBpZOuhs+q9NqN93y8VqZb/TzY15u//wRenIpW3Th81d90++zAjaeS3335To+Zv1uOO2t8xFTw1GzRHXb55zz4M4oa4NX7RwDXxGat3q16TV6oGvaep6p0mqHdbj1Jlmg+n4lDlW41U1TpOUPV7TVNdxy1TSzYfUkfOXtWXRUhsQKNz8PQVNXHpdtVk4GxVp/tXelB1+7cKkyb+3X/VsuNhUsXPx6haXSarxn1n6LcF4EGFMN9DmxWcu3pbrdtzUg2YtkY16jNd1ew8Sf9xs38rKj70TsuRqmqH8apez6mq3ahFavzirWrfyUvql19/tX/auCbhjB8hhLwsYvwIISRs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkIHjR8hJKzQ+BFCQgeNHyEkrND4EUJCB40fISSs0PgRQkLDpP/tf/dMn6lnz57ZWQkhJJDQ+BFCQoNt+ESPL1+2sxJCSCCh8SOEhIaZ//QvPtPHS76EkDBB40cICRW26fvum2/sLIQQElho/AghocI2foQQEiZo/AghoeKXJ08807e1QWN7MSGEBBoaP0JI6GBvHyEkrND4EUIIIYSEBBo/QtLJyTHj1Mrib/nuGaMoKvM099/+qvZ17KJ+/eknu0oSQlIBjR8hqQAD/C7KntvXCE3+r/9DHWj1hfp27Qb146mzFEVlkh7u2K1ODRyi5vzLn5z18Pvr1+1qSwhxQONHSDIsfi3/i8blv/x3dX/zNl+DRFFU1unpyTNqwX+84tXTSX//3+xqTAgxoPEjxMF8oyF5euK0r7GhKCo+Nf0f/9mru4QQPzR+hBicnjjZazTsBoWiqMTRlH/4P3Q9nvvH/7CrOSGhhsaPkN/ZUKW6bihWFi7ua0Qoiko8XZu3kL1/hFjQ+BHyO2gc9jVr7Ws8KIpKXH2394Cu2/eOHberPCGhhMaPEJVk+hb+Lbuv0aAoKvF1fcFi9voR8js0fiT03D10mPf0UVTAhTqOh7YICTs0fiT0oEHY27SVr6GgKCo4wrAv7PUjhMaPEPb2UVRIhLr+26+/2qcAQkIFjR8JPTR+FBUOoa4fGzzUPgUQEipo/EioeXLjBo0fRYVEM/6vf1bLi7xhnwYICRU0fiTUPDyTdN+P3UBQFBU8zf3XP+t3bhMSZmj8SKih8aOo8IjGjxAaPxJyaPwoKjyi8SOExo+EHBq/+Fa1ihXVK6+84ovHi+J53yi/aPwIofEjIYfGL/bKni2b+uHEaXVs9Vo1b/RY33LRzd371PE163xxUyWLZ+17lWn8Eks0foTQ+JGQQ+MXWy2f9JXaPGeeL/7FZ01U9uzZtZFa+dVUHStcsKBWlXff0/O5cubUErNVrHBhle25icQU82VLlvTK+6BCRd82xvXtr9eFDq/8WseGdeuhxvfrrwrky+eV2711m4j1JO5a3zR+2Ld8efJExCQ/9M2W7RHx/Hnz0jjGWDR+hND4kZBD4xd75cmdWxueooUK+ZZBYoZglMQsIYZeQslTrlQpPTV7/GzDZZdb6Z3yvuUwfvcPHtHpBWPGecvffD2p3HdKl1aDOnWJur5MX331VTVr+EhveeXySXld+2TuM94msW/pCm+eylzR+BFC40dCDo1f1krMEC7/Hli+MiJmGz97Xcg0UTf37Fc7Fy5Wp9ZvVIdWrPblbdnwY18Mxk/S2+cv8tK2sYu2vpnvu6MnnPHkYlRsReNHCI0fCTk0frHVhc3bIuZdZshl/Mq8WVLVrPy+l+f23gN6mi9vXl950YyVGZfew2jGb+OsOersxs3eZedo60usUa3aeh+RPrp6jZrQf6BvHUkP797Tu1RMxVY0foTQ+JGQQ+MXezVv0FDfm9eiYSMvBiOFe+TG9OnrNH7Qjd17VcH8+VXFcuXU49971/p80S7CXDWpW0+9X/5d3zZFWBdlbJk7X89HM36Qy0Da65t5zm3coj/D8B49I8poVr+BKvVGiYhylk6YpHLmyKE+qfORbxtU5onGjxAaPxJyaPyCJZdZy0rF2/6EXTR+hND4kZBD40dR4RGNHyE0fiTk0PhRVHhE40cIjR8JORlt/Arlzx8xLzf8uySXAaNdDowWh8x731KjlLblkuRNbpBlW2ktH0O6mMOgBFmp/W5Sm+9lZd7fmN6BsFOzr6489v2UsRKNHyE0fiTkZLTxsxs5ez61y1JantaGM7myUtKHVar6YtGUlu2kJW8QlNrPm9p8LytzO5lp/FxK6/GbUaLxI4TGj4ScjDZ+G2bO1mPJIX16/SY1d+Ro9fXU6Wr34qU6liNHDi+vNJoyvbx9p5cuUayYl+7SoqWefjVosBbSdsOJvI+PnVRDunZTq59vz1zm2hZ6DPG2CqQxht7gLt3Uxa3bn0+7+p5YtY2f9GouHDveuR28ncNcH5LBmjEIsj0UiqSv7dyjJg/80hsvD7EBHTvp8fGOfb1Ozz85fkp1a9VaHVy+KmK73z+P44lapK/u2K2nh1auVjUqV9bbk23he5PPjYGZ8RQxnhZu16SpOrNhk7ddvF0EwpPHlcq9o79bKWP/shXq7oHDekgZs1ykMYbgsuefv+0nn+k4hptBfgwPI3kfHD6mPv/kU53u36FjxOeQ7WOKQao/rPqBTufNndtbjmFm8HklH7Ynnx3CYNJSDvYR+yYDSru2A8H4vVG0mBf/dv+hVJcxsmdv/Xo9KQ/Hi7m/EsfxXeHtcvr3kN/AXI7jStL4vTs1bxGxPCNE40cIjR8JORlt/CBpqMwGa2i37tpgIYaBhl35MN06b4GvnHsHj6giBQvqeYmZxg+mEq8tE7kaSntbMH5oXJGG0TPXkcvTErONH4yFfAZbZjnnNm1R2+YvVPWq14jYP4x5Z+ct8frrvjLM5Ugn9xlNQ22XA80eMUqbN3xv+D4lbl6ax37a60VL165SRc9LTIyfndcVg3mF0cJUlpky1zU/Mwwe4ni9nbltcx2MOyimDW9IifZ9metAZo9fm8afqI7Nmqe5DPxZwdQ+XlzfBX4PTLfOXRAxtqPrs+O1fTDnZpnpFY0fITR+JORkhvHzetKyZ9dTNGJXtu/SaZg0+20U5tRl/FwNvGn8kEbvosy7ZJdljpFnmxYxARKzG3LI7EVzbQcS4+da384rpsGM25/7waGjvjJEaTF+Zh7T8Mh+2tu1066Y/R0ml1d0a+9+XyzauqIOTZt5aTFnEMYQ3Ld0ecQ6rRr53zRiysxrfg8wllBay0iL8ZszcrSewviZ96u68makaPwIofEjISczjB+EAYqlRwe9JughwnyhAgWiGr+LW3d4abwr1l6OS22SxuXC8f36e9tDHD1ZuORWv0ZN3/7YZaXF+OHyrxhXyW8ut7ezYvIU33JJH1m1Ru1atMS5/PquvfpStnmpV5YfX5N0qffRkeN6X0zTA+HS52u5cum0eakXb/uwL/Wa66XH+OG3wSvh9i5ZFlGuK2++PHn0ZelNs+d5sfljxqrzm7fq4yHad4jpe2XfVvl/fzMJbiHAFIZpRI9eulcPx5K9XvnSZSLm8b3huzF7VO3tQNGMX2rKGN27r+4BlvKiGT8c37hsjvcTuy71omdP0timvI/ZdUtBekXjRwiNHwk5mWX8KIpKu1xGOCNF40cIjR8JOTR+FJW1gtmTBzvQ02cvz0jR+BFC40dCDo0fRYVHNH6E0PiRkBMPxu9lL2/h3qhPP6qbrnLSs040mQMCp1Xp3Y86H3yQrnXTs05ySk95ch9dZutlfpegicaPEBo/EnDQIBf7fUy8xo0bezFBjB/GcDMvOcFQ2I1GZuntt5JuYk+P8CAExllLbznpMSzR1n8ZgyH7ntb9aVa/gS+WGqX0XaV1P9KaH6LxyxzZD/CYovEjhMaPBBzT5EnaZfxSarilMZFBbh8fPaGfqsQ4Y5IHZWCIDjxdiqdrMSAyBtY1x43DwL45c+TwntKU9cxpscJFVJ8v2nnLW3/8icr92mv6aU57v7AOhCd0ZX1p6NETKE9GQksmTPJ6B+1tm8JTsB9UqKhNMIZAQcxuTM19hmBiom0XwpOw1StWilgfQ73g6WdXeXjK1Nw3DJhs76vklTi+WzwtikGgJQ/Kwee1TZZZFj4bjODHtT/U83gq1SwXmjZkmB4yxvzdsF7ZkpFjHkKHV36tf3dzP3C8YBDrahUreuPWyT7hiV9JY4BrHFMY5kTWFY3t008fB73afuHFsF288g5PDy8aN96LT/lyiCr4+xiF0YwffpOq770XURZez4fvEIOQ40lelIunoyXPonET9PeAY8lcDwOHy3eA3x5jNdpvAyletKiq9X6ViPWw7+Zgz9CpdRt0TJ7uls8B2WXq/Os36jqHY1bKtX8/jE2J71aMH5YdO3ZM5Xq+3qNHj7zzQdeuXXVsyJAhXoyQoEHjRwINTvDg8ePHXlqmAMavxf/8X2rP4mW+BsUUGvmq71Xw5s0hK6SBwRTGT9J444S53NT4fgOc64sB6NOuvZ7irQ9ogO31RWZDKOWgoTcbexmY2FTdatUj1okmWZ6c8ZNYtO2aeVzrRYvjjSfmGyRkwGlTsl/vlC7tDZ+zdvpM55Ayru1BGBwbU5Qvb1gxl8NwiwFeNWWa93vgrRyu8sTcmPthvllDhN8aBn/ZxMl6Hp/BzuMSPqeYPHO7MFaYYjgbGDGkW33c2Gn8ZOgbswz7d7KH3cGwKvJ7YDgbGVTZXs9O71q4xHtzS3Lbw/TOvoO+sQNd+aIth6Idq5IW4/f06dOI88Hdu3fVnTt3vHMDIUGFxo8EGpzUcam3c+fOETEhLcZPjMWB5St1GaZcDUy0NHoz0CuGHkFzuZnPHGcPcfT0YOw+c5+gaMbPzCNx9OTo78N4C4O5TREadMSxj9IjF60xNdePtl30YNoxe7spxc1x30xFG1NQjI05MLSrXLMMSD6DuRxpU+gVQ9zslZP8eAWcuR3sx76lK3SvlBmXdXAsyby8Fu7dsmV9eSU/3v6C309e5Wbup+x7g5q1ItazfxdZz5RdlvnHxhzX0VS070rS8rvj2LXXtfNKuqG17xDGblw6YZL+vvHaN3t5xXLl9PoyrqX5e2I9ezti/IQ5c+Z4acRzPjfpDx8+9GKEBA0aPxJozBO8K5bWS72i7q3b+PLYDYydXjx+ohcb3r1n1IGcIdP42eWYSovxS40Bs2OSPrF2vX5HrB0380bbrqs8e7syL++ZFeESXY82bSNipqIZP7n3z3Vp0M6fkvGTy/u2zPUk/7HVa/WlW4nLfriOF/T4vfXGG/odxfYy+/NAAzt11lMMgOwabFr2HYNg3//99gL8ZvbvAsHU2zGzLJfxq1Gpsm8dez1XGrcquMysKy/esHJ1Z9IA3HZe13diCq8eRE8kLlPjO0IMPZT2dmzjV6tWLS8tmMsJCRo0fiTQuE7g0oiIYPxwXxHS8nCH3WtiGz/cqwWTgst90rDYDUy0NHqBcBkwNcYPvUuIo+dNLuWZSovxw1R6G13bFKHxRByyy8f9XbjvS9br0Ky57tHp265D1O1OGjDIK0/eqmFvV+ZxCRPbqFH5hcmw85qyzRfunzTzv4zxs98fLD2mrvXMOI4LOy/eqIHfEDG5R08u6+P+wkvbduplkse8P9DcBu53w72IyRk/M++Ajp18vwsk9+TJ+6PtslzGT/KYx7y9Hkws5iHcQyhxvGnF/Hz2emYaeVBHzNjgLt1U4w/rePOmkA/329rlyX7jUrrs08g/vLjHD8cZ7ucrWbKkPi/s2ZO074jnf/7dERJUaPxIqImH4Vyo6MJDHRn5yi4qdjKN2Muq9Jtv+mLpkflwByFhhcaPhBoav/gVeqrwblc7TsWv8AR7qTdKON/rm17BpE0bPNQXT49o/Aih8SMhh8aPosIjjuNHCI0fCTk0fhQVHtH4EULjR0IOjR9FhUdz/79/p/EjoYfGj4SaX374gcaPokKiSX//39Ta8hXt0wAhoYLGj4QeGj+KCodQ1y8tWWqfAggJFTR+JPTQ+FFUOIS6TkjYofEjoWfyf/nvavr/+U++RoKiqODowrhJNH6EKBo/QjTs9aOoYAt1/PSESXbVJyR00PgR8px5//43mj+KCqim/+M/s7ePkN+h8SPkd9AwQE+OnPA1HBRFJabm/fEvNH2EGND4EWIg5m9H3Ya+BoSiqMTRndXrvPpMCHkBjR8hFr88feo1GOdHj/c1KBRFxa8e7z/k1V8O3UKIHxo/Qhz89ssvXuMx8//+f9WTI8d9DQxFUfGl1W+U8urtt/sP2NWaEKJo/AhJlmfPnnk3hotO9B3oa3ASXbcPHvPFqGDp++On1JMTp33xRNalr6broZjM+vn4yhW7GhNCDGj8CEkDX7/9bkQjY2rq//hHtbLIG2rPZ83VN+Mnq7vrNqqHO/fo3sKnJ8/4Gq2s0L++2z6q7LxUsPTH9zr4fvN4++1/OHZSPdq9T93bsEVdmTlHHfy8vVpbqpya9U//4qtvopnPl+HVi4SQ1EHjR8hLcmvHTrWvYxe1skQpNeUf/qevYYonTXguu9GHELfzUsHTX8q08P32Df9UwJcv3rQ0X2G1s1lL9c28BXb1I4SkERo/QkKG3fDjcjYJD/bv/92Tp3YWQkiAofEjJCS8/vEg3dDvP3nJa/Qb9ZluZyMB5/b977zf/9a9R16aEBIOaPwICThjF27RDXvzL+d6MaTZ2IeXnDV7Rvz+2w6d0/Olmg41chFCggiNHyEB5YsRC3Vj/tcqXexFhDhp2Hu6PmZgDAkhwYTGj5CAcez8Nd14F6rfn/fvkXTRd8pqfQx1m7DcXkQISXBo/AgJECPnb9INduuh8+1FhKSJXccu6GPpzU8H24sIIQkMjR8hAeDW3aSb9P+zald7ESEvxSf9Zupja9Ky7fYiQkgCEvfG7+rt+6rdqEWqdLNh3tNnFJVZKtxggKrVZZKasmKnfSjGLbLvvKxLMpM/V+6sj7N7j763F8Ula3afUB/3naEfWLHrOUVltIo0HKCaDZqj9p64aB+KcUdcGb/HT35U2ap3932hUOEG/Z//85yuxi7YqHYdPqOu37qjvvvuO4p6aR09c1HNWLlDtR02T5V+3kjgYQj7+IO6jl9mH7JZSsF6/fR+Hb9w3V5ESKbw22+/efUhnli48aCvvkJ/eK+9Kvq8Qf6s/ww1buEmtfvIWfXo0SPfOYCi0qr7Dx6qw6cvqmkrtqs2Q+epUk2G+I4/0b6Tl+xDNkvJcuM3eNa6iC8ob50+6vjZS74vmaKyUtOfV27zOC3faqR9KMeMv7yfZEzbj1psLyIkJphjQWZVT3Pvyasi6mSn0YvUw4c0dVT86Pa399RH3SdHHKfvtxtrH8oxJ8uMX5thC7wvYtbqnb4vjKLiVacuXImoyA8fx+Y9oU0Hzdbbm7Bkm72IkCzh+p0H+ph8tVo3e1Gm8QfjncML1+/11U+Kilfh6pIcu3nq9LEP7ZgRc+OHf4fywa/euO37YigqkdTiyyQzlvvD3vahnmHgMgG28UbjL+1FhMQFQ2ev18coxo7MLPpP+zqprtXupW7dueurixSVSMJtCDie95+6bB/qmU5MjR8e1MAH/bTfDN+XQFGJLPkzk5HE6/1UhEQDY0fieMVYkhlJvo/66nLv3L3nq3sUlajaeyzpjTmtYjz8VsyM36+/JjVi63cf8314igqCMtKkyROUD757Yi8iJO6RupAR9/9V7TBel2XXN4oKgvCwEY7vJZsP2Yd+phEz44cP1mTATN+HpqggCcf5lzPW2od/qsHwEyhjagINJ0OIi9v3khq0v1Xtqp7++LO9OFX89PMvNH1U4IXb3jKq0yA1xMT4/fLrr6y8VCjUfmTSQ0tpRXrEoXNXb9uLCUlIzHu6D5+9ai9OkVd/H97LrmcUFTThOO8+YYVdBTKFmBg/fKDyLUf4PiiVfs2ePdsXS48GDx7si1EvJxzvGJMytfx7pU56nVg9HUxIViAGMC2Xf2n6YqNatWr5Ylmpzz//3BcLuk6eTxotAh1lmU2mGz95oMP+kEFTrA/U1Bi/1OTJaOMXbyeQrFD2Gt1VoQb97argo36vabpuzFi9215ESCD59sFjfcxjLMqUOHQmqSG061cYFOvzaGZvLzVtkalYt6fxIhzv77UZbVeFDCfTjV+1jhNCUXldB+orr7yip5UrV/ZiBQoUUK+//rpq3bq1Fxs6dKiqWLGizt+iRQtVoUIFnQ/LUCGLFCmiY1IeJBWpePHiqlSpUhHLRGXKlFHVq1fXkv1BOXnz5vXyiPF755131JtvvhlRjrlfuAH1rbfeiliOtCzHfJMmTVS+fPkitofPgX3NlSuXt162bNl8+xok4c0yOOajsfXQWb0cryEkJIyMX7xV1wGMTRmNNz8drN/YZNevMMhlxG7evKm6deum03LOLVSokCpXrlzEeRnroo0pWbKk+uyzz/QynH9PnTrlrZs9e3ZVvnx53XbY28NyLCtatKhvH9avX69effVVVbhw4Yj8aKN69+6t5zdv3qyGDBmi2z3ZL7MtOnPmTETbgG29/fbbEZ/B1Z6GQdIrntlkuvGTD2J/wKAJB75pskRVqlRRI0eO9OaHDRum85gHeffu3fV01KhRXkyW2yeAAQMG6KkYv1WrVnnLOnToEJHX/Jf10UcfOeNi/CZNmuTF6tatq6eyX5AY0UuXLqmrV6+q+fPne8vu37+vLly4oNP2CcRef82aNfq7knhQ5aq8cq+raxkhYaR440G6PrheaYX4l9O/9tWtMAjnUWlPzDalYcOG2uyZeZs2barziFGLdg6WtBmrWbNmxDqlS5f2lsG8mdux17XnkT5+/Lg2fmgjEKtXr56emm2OGD+Z/+CDD3zpsBq/12r3ikn7QOOXQYp2oKJ36/LlyzrdoEEDL24e+FIpzMoRzfh9+umnXt4bN26oEydORCw3ZZYnxsuWGD/8k7OXmeub+4GK26NHD19+O599kpg2bZovFlSZlRdDsvypQsekevDkqVE7CCFA2ol56/dHxML6Vif7vC+aMmWKz2zZ6WjnYJfx69SpU8Q6KZ2f7eXmPHoVV65cqY2fxKRdTM74tW//wh9IOxWtPQ263mk5nMYvkeQ6UO2KBrN09OhR9c0336TJ+Mm/IFyOtdeRfLgUu3Nn5Ely37596uLFizp99+5d75/j4cOHvTxi/Mz9Wb58ecQ2INv4YZo/f349lX93UO7cub206yQRzTAGTVJ5XQ0aIcTP/Ucv/iDh4SgaP39c2oAcOXLoqZxj0bNmthmS3zwHm+3R+fPnI2KyDjopPvnkE53evXt3xLYhnN/l6g40b948bUYfPnzoleUyfmZbZBs/SaNjRNoSV3saBuEhWBo/KuoJIBFlGtegS477vScu2lWCEJIMP//y4paIsBq/zJT9h5yKH9H4UVpBMX64l8R1s3DQNGJO0jtLY1F5CQkyUo9KNfHfa0alXzR+8SsaP4pKIF28elMf5395v7Oej0XlJSTISI9fnW6TdXri4i2+ekdRQRKNH0UlkHCMm4OUx6LyEhJkxPihPsH0BbkdyYpeuKzYZlYokT4njV+cS4Yk2bZtmzcW0syZM9XSpUu9eZE9SPKMGTP0Tax4ICNnzpy+srNK1apV01MMKyPDxuAp4jFjxkStPK44xmXCdNasWaply5a+5Xh4BMPcIH3kyBE1fvx4X55EVywqLyFBxjR+8SDzXNezZ0/f8peRlP2y50Z58C41km2a7ZPrfJ6RivbQBh4awYOPSLdr1863XISxZiVt7jfuH8dDk3b+lBRtf7JKNH4JJLuy2MYP97fJk1K2tm/frg4dOhQRw8GIMipVqqTn8+TJo95//31vO5s2bfLySuyNN97wlW0Kw8pgQE87Hk32Z7LnzfiHH36oDh486FvmWu/Bgwe+WBAVi8pLSJCJZ+NnxjAEiblMBtXHn3o5L2Jwe3QWmPmQlvO6xF3bkLg5WD40ceJE3UZIDKM2oDxzAH0M1IxxWXv16uXcPqamgUJbgylGbChbtqwvPwb/x/h+Xbt21enXXntNL8OoEfY+olw8bYyXBki+aOPduj73gQMHdNwcTBpDxmDd4cOHR+w3OlE6d+6sx6OV3wNtjVk2ptH2B7+Pvf2sEI1fgggHkvl4O2QbP5F9cNvDuojsfyFfffWVrrw4QOVfEd78MWHCBDV69Ghn2dG0a9cundfVEyfC2zfsWErlY5BqOw/MqFQ+EQZ+tvMFUbGovIQEmXgzfnv37tXnLqht27Y6Zp7LJG0Oqi8x01jAdBw7dixiDFbTnNjbNQc4hvr3T3qbybhx4/R0wYIF3jKzx8+1b2ZapjBQaFvQMYBhYjAgv9kZAZNll1GsWDEvbS/DPuC8bxozeXOT3baZQh6U06dPH1+ZMpi03eMn+21/JjNtT2VbmCa3P1khGr8EEAaeNMcsEkUzfs2bN/fSGHzZHCXdlHkwwthhjCSk8a9GtoeDWA5k/DNy/WMx84jQ+4iYjKlkC69lw6uB7LhdjktmHryuxzbEEHv8CCGpId6Mnyl57aRtNKINqi+3zohWrFihz+fmunZ5InvwfRnEX9oCsw2KZvzMW4rsbdm3IqE9gfkzY3Z59hUs136b5YphS43RsvfPlG387OX27+GamuWkZn9iKRq/OBf+laxbt84Xh0zjt2zZMj01Dc+dO3eSvexqHow4QUBI4x2JUsnx2h7ZDuJ2GbawbdmXaMJ9EteuXfPFZX1zfsmSJXp68uRJPUW3Py4zII0haM6ePesrQ4T7IKtWrarTeMVPWu9jSQTFovISEmTizfjhCgumMGymmYBJwmD39qD6kAxYj5gYPelBw2VYTAcNGuSt4zo34n5wvKoNMbNtcRk/XP6VtG2C0IEwefJk73Wbsjw5A4XPJudyuzwsk04JvC5UejrlD7/L+KGX8t69e764tB0oU7aD9w3bg0k3btzYW9e13zDkKAPfo91Tae5/tP3JatH4UVQCKxaVl5AgE2/GzyX7DzFFvYxo/CgqgRWLyktIkKHxo8ImGj+KSmDFovISEmQSwfhRVEaKxi8LxX9xfkX7TtIyblRmyXUPR1YrFpWXkCBD4xddGHkBY/7ZcSp1cj2UGQ+i8UuD8KADHi/HGETDhg3zLU+rohkIGX8IN6JibCGk16xZ48sXK0Xbz7SoX79+uhw82JFcedGWnT9/3hdLrVAmvkNMcQOzvTy1kn3DuFP2sqxSLCovIUEmSMbPHnUBox7gT7O0IzKuHR7sQxpxnNfwIGBKZVFpF41fJhML4yeDO4rsH1We/sGTPHhiCk+dyjKk33vvvYhH5l09SGYaFVa2gUf3MS6TjKkkPWAY369GjRo6jSd4YbDM5diePAUGXb9+Xf+LM0eExzYwGCjSeEMInnKqU6eOtwz7lNy+4iSCcmXMIjyJjBHSZbiW27dvqzZt2njrmSpTpoz3pJVdPga9lKFoog0fIGl8L3h6rWPHjr5tuPJD+JwYt1Dm8TRywYIFVbNmzbwYnjTD58Lns78D/N54ihq/C8beknUwNE7hwoVj0ksZi8pLSJBJFOOH85Uds2We3zDgPaZmOyKyhxcx1zNj5jnvs88+89o47AvOlWZ+jLgwZ84c33nSTqMtwMDN8qQulq1cuVK3GQsXLvTyYWganFsXL17sPW3sKk9Uu3ZtPaYr2hvMf/HFF/rcPXXqVC8Pvgu0K3jiGO0TlpsjTCS3fN++fdoso02VYWjwPcI0I585vA6eoIZfsL/3eBGNXxqER7hxwI0YkfSuVPtHlUphHpRiLFyVQKbmo/PyGjLIrLAygPK5c+d07xeWderUScfQiyWvdpN/aVgu2+7WrZvXSyUVCIZFKhl64WSbpho0aKCnrn030zj4xeS0atXKWy5mEicMu2y7LBlywP5uRCkZPxnOwCXJ06JFCzVv3jydlvGx7PJE8n3LuFRbtmzx7Rt+761bt0bEcPLDq/KQtgdEzQzFovISEmQSxfhBMrhztHMqhoKRYUPknIRzJ9IixGzjh7dM2GWZY9mZ50jXudN1TnbFzDJleDAzn9mOiTEUNWrUSE9hEGXYFbt8Eca+lfVh4mSomPr16+spjKu0Kea6KS23t4fvUYYakxi+HwzzgrQ9NmK8iMYvHcLgmfiRoxk/c7RxORhME+CqGF9++aU2aGZ5YvzkLRQibMfuTZJePZliOV5vY24ThtEsR3okzc+B+P79+yP2z9xPV9o8iZjly/Lu3btHDCKaXF6ZyjhLYghTMn747pDGtlzbwRSmV3oho21b/rXJdyMmzixHpq7xo8x9cw2wmtGKReUlJMigDg2f7R4rNavleu0YhCslcoXFFs6ZOM/JmzZS0+PnMijRjF+0c6edN1osuXVlv8yYXQaMX7Rl0eZhBDGVdsRusySd3HIYVbyuzRwr15XPLC8rb9FKTvnr9o1J25Hpxq9S2zExM34Qflxc/kP3L+ZxiTS9PX6Stg9Ws8LK63PMZea8y/jhMjDSMEM4USCNN2qY60G28cMU3dfR9tNOmwd/tPtC7M+Wlhh631IyfiLXINOu/PZ6ZgwvLRfjJydX/L72ui7jhx6/WbNm6XS1atV828hI7T9xPiaVl5AgU7TRQPVG40G++hVvwqDCOPdImxNNOAea57fUGD/X+TA542fndS13xVyXq818sl+uHr9Lly55V2Js2ftk9vjBAEuPX3LGLqXlrs/jyoceP3mJgctQx4OkoyyzyXTjd+rizUw3frhuj3cMyr0TEHqRcKkUPVTmPX5VqlSJMFlyjx/ubZCYeSDBWKxfvz5ie2aFRW8dTIWYidQYP0yxPTEiEO5/wL0Z2Be5T8E8KeBSMj4jXvot+4f7L6R7Hz13MEMwla6DHxo6dKj+1ynvQhThO8FnMLeHSwx4aEZOZlIm3huMexHl0rT5eXEpQ15MLvlxTyJiZjmyHfN7xptA5D3EuMSOExFeuI357du368+GS+di/LBdlBvtHj8p1zxJ4uSEz2S+hzIzVLBeP5WjZg+7KhBC0sDWQ2czve2IpfCn3Xx1WjTjh/MY2oJobzSKZvwgnDvRTsi5E8K5He2P5HW1FVCXLl10++B6/7vZlvTu3Vv37plvgrL3wxR6RkuUKOE9qIJ7/PA9TJkyxcuTnLFLaTnu9cM9hGLAo+WDBg4cqC9b2997vAjH+xuffGlXhQwn040fwIf5qPtk34eMtcwKIzIf9HApuQM6PbKNIRU7ibHM6N/UFo732/ce2dWAEJJGgmT8slqZdd6D8TJNHJU+Xb1xWx/vP/z4k10NMpyYGL/HT35kBaZCodHzNsSkq56QMPBvFTuqv7zf2VfPKCpoQrvRZOBsuwpkCjExfgAf6k8VOvg+LEUFSTjO7z58bB/+hJB0gjq149BpX12jqKCo9ZC5Me0wiJnxA/hg+T6KvL+MooIiHN+1uky2D3tCyEtw/uodXbdOnLvsq3MUlegau2CjPr5/++03+9DPNGJq/PYc/0Z/QFwOsz88RSWycFzH8h8bIWHiz5U68XYhKnC6djPpT807LUfah3ymElPjB548/clrJF1jyFFUImni4s2/38bQ0T7UCSEZSM3Ok3Rdq9p+nK8eUlSiKVetnvp4nr5qt32oZzoxN35C6WbDPAN49MxF35dCUfGqhw8fqVerdfOO3xPf3LAPb0JIJvDs2TOv3kGnv0n/O74pKta6/+Ch+muVLvrY/cN7HezDO2ZkmfET6nT/KqIi130+z55AKt506NQ36o/PK6ocp//xfmf7UCaExJAq7cdFtB1zvt7lq7cUldUaNH11xHH6ygfd7EM55mS58TPZd/JSxBckylunj/q4zzQ1at56tf3gKd3jYn+5FPUyOvzc2E1dvl21GjJXvf9F0ttmbFX8fIx9yBJC4oCu45b56itUtvkw1bjvdDVm/gb9ZDA7FaiM1sGTF9SUZdtUq8Fz1Juffuk7BqGJS7fbh2yWElfGz8XK7UfV2y2SXlxMUbFQturdVcsh89T1Ow/sw5EQkgD89PMvauD0NfotOnb9pqjMUvHGg9SEJdv0LQnxTNwbP0IIIYQQkjHQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISHh/wcBIMDZgVZkTgAAAABJRU5ErkJggg==>

[image4]: <data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAn4AAAFmCAIAAAB83wBcAABbYklEQVR4Xu29h3tU1df2//4XeZ7f87xvCCEJvffei2joCCpWFBAVpDcFRIrSixQVUEEUBEEQLEgTkI4gLZQghN6FgKDM1/mtzGKWK3ufmUwmmZr7vu7rXLvvffY5OZ/ZU3b+jxuCIAiCoDDq/5gJEARBEASFUkAvBEEQBIVVQC8EQRAEhVVALwRBEASFVUAvBEEQBIVVQC8EQRAEhVVALwRBEASFVUAvBEEQBIVVQC8EQRAEhVVALwRBEASFVUAvBEEQBIVVQC8EQRAEhVVALwRBEASFVUAvBEEQBIVVQC8EQRAEhVVALwRBEASFVUAvBEEQBIVVQC9UIL068fOE1v3JZkZR1TsLvi33zKiyT4+a+uV6My/KFIVD5XspDLeT//vWfy4EFVxAb4xpzbaD8ngS/9+2g81yhSe7O/GN23dD8ZAq8/RI6cLI4sRDmReMdJY9QrsFP8pveUO1Xh5fkN59qbDa0bLHWShdFLydQAbj5/YIXP7vWyO34N2xCqsdKA4E9MaYBL2+8BM6he3BIR2Rs/98YGf5OnfJvXf/r4mf/5DfAeersKG2g2dz9flrtkni/6QPVEWCVEFG5SiZligcaiCXTMokWLdH4PKPXkOBjCoQFVY7UBwI6I0x+UevfiqR0wfNMrKMaNblG271GPL/aHDMtR9hyR2H6aY+/OZno+QHyzfZ7YiOn73MudVeHEvH/3p8gM7lLMdzdzvlckqx9kN0VJvTZyzbYKQfOJHlWH7uyi3SuBbnVnpujJnhla9pcXvrrttxSHInLflR0rV5VHaWPcli6YWVcfYSp/sZqtGC3EXS+P9tO1hyeaj2BCZ4uubAVxv3cmDAzK8cu7h847aRzlFbfm4PXzeY0deDvx7qwva56Fy7Oie6rQuqX7ts2HPMruLYTpUX3pUwS0d9nZGfrqFYEdAbY/KDXk7/78cH/PX3Qym2bMNenWsUNtD7v20G/fng730ZZ6WYlvyp60QDvXV7vs/RzAvXfth1hMMPXf/RJRM8g/ffy2P9Z0jYzrXPnWXnJrYbohuhwAcrNt25d//MpesyGLcTOQS9VP7CtVs0Lc+Mnq+bMsRZrv/knKktP9PiVhN7++791CdHSC+SLtYvCFI7j7Bb05fScZLr9Xo0El9Dlb6Onblk3EXSeP1eE42h2hPI6RIevWDNzTv3xn/2HY2TU/hGrf3KBCmsy6sR5RLnOt4ejjeYpPx26jx112viYgO9dC50Pxj95olexwtas/t4yvrPP/9wNK3LW9Qyz6GvdgJEb4I6Iz9dQzEkoDfG5PhZLz2R5YkmJSt0G61TjFyOGuiVXEdJdzpR16WnOYev3rqjq9AzWpekJ6BuwZDugsPy6kFSAkfvKxMWceK1W9mcMmfl5nLPjOJE3ZfbmiIWlW/WZypxwi6v5SfL7c11nBaJGoV9RWWSjQLGJEuuIVoh+Skgd9GSH3dxir6L7Mb9RyVFztStVmxGGZpnCRuNiD77bofO5bDcHvYNZs+VyDiX1v1n6KiRy2HdDkeNC8oFUjoP99Wp3U6A6NV/MkbX9ErCV3dQNAvojTH5Qi/Z+AscPm+lTjFyOeoHvbp9I0UX03VlDLaNkr5EL+R1GebEf6s3FTk3cPS26DvNbtCwFDai7rzKa3FWnktJx6aMZv1HCzjJsmZyHKo0fvf+o89Q9V1kN+4/KinTlv5kpNi1nh+z0DFXy8g1bg97eAdPnvPVmlH4uTELdDRA9Np2LCyyswJEr+RKAdu6DBT9AnpjTL7ecD57+YbxF0jPMp1i5HK0cNGbZY1By7EXQ7pTbaNA4OjVLdy7/5dubeuBk46NS1TK7z12xrGAFmdVft75A1Q/Fd1Wrv9oASf52JlHn/U6DlXuouNnL3OKvovsxv1HJeWrjeb7FnatN6cvdczVklzDnGsP79yVm75aMwq/NO5TP00ZHUmKRLXswn6yDPT++eBvHbXPyO23ayiGBPTGmHyh1+39m1z0/U4dlQ+B9F/sj96PiPyg1xaXMYo5PqT0l1+GzPn65LkrdklbX6zfLV0YXrnlVy7DUfvcWUauvLd58849iu4/flYPQBo3qktUyhOuKDp0ztdGAa30gbM4d+Ha7ZL4v20GcYCzHKdFciXLf1RSFnsvtDs/k+xWJ+5nqNICh/kushv3H5UUjd4vvVeZb9Q/sv/k6D///CPljUZYed4e9vDc3gab950mKfzmbaGgV19Qfk1DARoM58p7wr0mLuZAiU7me9Hdcn+B4L+8n2tw1M8ZOXYNxZCA3hiTH/T6+qoLy85KCAF63U4dBUgFx/arvzROJ3LYPneW3TV51c+PsG0UeH3KF7plI9dOMbJs1ej+aKiOhe2sfKFXJy5Ys81Xa3lOMsuuLlX83EV2445R9sBZyyVFo9ft1IUswSVFl/eTpW8Pe3ikpRv2GH0ZX7PiYgGi10+i/yxO/+bnA3aiTjFI7HhGbqf27TJQlAvojTH5QS+LHiK0gqFn2fc7DxtZT4/6OK3LW5kXrrm9f72hQC9p6U97Kj03puzToz5Z94skOpbU4tzy3UbrROPrYxz2de4yQlpetB86Z9P+42YJt7vpG1NobJdu3LY/Hf/7ocv4wi2Xp/mctXyj2yKNo0bPX0MnXubpkfYWUY7T4raaDWRUpP4zltmt5TnJWn6G+tE3W0s/NdK4i+zG/QzVD3pZfKO26jedakkil3ccP6f7uT3s4YmGzPk6ueMwOqNhc1dySr7QS+rx3iJ7zerrgpJu373fou+0/0kfmD5o1rkrNyWd6Gu0Q6dv/2Fylj0MkXTde9ISMw+KBQG9EARBEBRWAb0QBEEQFFYBvRAEQRAUVgG9EARBEBRWAb1Q3krMLUq5d+9ezZo1mzZtygUePnxYuXLlFi1aLFu2TFf0pRs3bugGn3rqKbOE0urVq80k3/LfVJ4yzsu/eCpIn3zySa4Mv5K5unLl0Tecw6CWLVuaST7EM1C6dOlDhw5RtE+fPnSaFStWnD17NheoUqWKFK5Ro4aEC1cyt1p0cfM11YYc22T9ey965A74ms6bN69kyZLvvvuumQFBfgX0QoFKP7kofPLkydOnT3MiHY8dO3bixInBg/P37wsnTpxoJlkKJ3qN8/IvKRPgY5olc9W1a1czL7c6dOjwxRdfmKn5EbXAgcDRyzPw559/tmnTxu1BLx3v3LnTvn37Bg0auP2iV7oruBznP3ToZdWvX1/CAXY0btw4mquqVaumpaWZeRDkW0AvFKjkyWU/wuyUACXopZVWu3bt/v77b47WqVMnPT2dw4Reyn311Vc5Sn0NGTKkUqVKHHW5XBUqVJBcQe+TTz5ZvXp1DpMmT55MS7erV6/evn07OTmZE+/evbtly7//icg+C25ct6OblfL8mDYGRo2npKRs3LjRaFZHaTwSpYUmHefOnVuiRIkFCxZwSRaFd+3aRenCA5oTGgZNC4XbecTphrh6o0aNCL0XLlygFgirkstzrornGhuL0csqVaqU2y96pTu3dV10GXplQyOhcM+ePalNmgTOor7oGk2fPp2L0TE7O1u/AyHoNRpfunQpXdO9ex/9hInqUlP2ipzbdJwKliN69SxRXRm8IXvqIMiPgF4oUMnDxX7KtG3blhLpMbp//36dnphbOovF6JUsfqgZJRlma9asMXJ19D//+Q8HGL3FihXjMpxIxxUrVlCgVq1ahF4KLFq0SHJFRlSncMBulqOCXo7qgT148MBoVuaKo82bN+cAcZqOI0eO9Bb8d9V7/fp1fomQkZFx/vx5t3dO3N5eTp06RVkSFelV740bOb/h5gLUoJSUk5JcLY3e2bNn//XXX37Qq1e93BRdF+Pde0rnUxARRN3eSRNRsU2bNk2YMEEnCnp148TCjz76iKJPP/009yVnYZwOR42p0LLRK2V4lqiuMXgWXU194SAoTwG9UKDy9UTTkgVlgBL0iig6aNCjTQ1Z8oYz50rvHOjXrx9HacHk9qJXynCiRM+dO8fo5ZQWLVpwOkuKiYzGfTVrPKY58NZbb+moLUnv37//Z599xuHnn3+e0pklgt7XXnst0asZM3L+X57MCS8xdYqW/YZz8eLF3bkbTFTD02GWRu8zzzxDx9q1a0tKuXLl6NisWTMemEavTB23KR0Z3Tmmc5TX9FqCXt147969pYDRlN2m25oKLUf0itw+3rdv1arVtWs5u2FAUOACeqFAJQ+yAwcO8FOYtG7dOilAqly5so7mKWPVyzKi/tHLxzxXvatWrXJ73sdm9K5du5aAx2VE9nkZfdnNctQRvXykZaKkG9LljTL85nO3bt2YwZcuXZo6daouECB6qQUOGLyhBh1HpWeApdHLVWj9/e233+oUkXTnVtelSZMmkijpJFnRcoq96n348CGjXWSveqlxWfXSyLkv6cIYHkfzi15JcTuht3PnzjQAIxGC8hTQCwUq/Ri6e/dujRo15L3EmTNnli1bNj09Pb+PIfmst2HDhvXq1ZOv0dKKR3/WywEegPFgpQd0+fLle/XqxYnyWW+nTp2qVavGYdKkSZMqVKigP94znqos47y4cd2OblZacESvr896Za4k5fLlyytXPtrgsEePHgShPXv2cLRr165c/fDhwyVLluzSpQun+0KvfVJ01vxZL0c1b3jOMzMzJcXtnQFi/5EjR9zebzjTJMilIS1fvrxq1aqNGzf+t5pX3J3bui4iPUIaAA1MlrC0fq1UqRIv66WYRrKg12h8yZIlycnJu3Y9+h/DVJeW9foTekl35xO97tyzZKM3UUlSdAEIchTQC8W/rl27Rgs1Wu/KY3HBggXnzp3LVaiw9eyzz9KSlxCbmppq5uUWHtaFK8wnFP0CeiEIgiAorAJ6IQiCICisAnohCIIgKKwCeiEIgiAorAJ6IQiCICisAnohCIIgKKyKPfQmtO4PwzAMFxGbDIgLxRh6+UpkXrsPwzAMx73jlb6xhF5wF4ZhuKg5LukbM+gFd2EYhoum44++sYRe+3rAMAzDRcFAbwSEJS8Mw3BRNtAbAQG9MAzDRdlx9p4z0AvDMAxHu4HeCAjohWEYLsouOHr7NFgUIps9BSCgF4ZhGI52FwS9NixDYbNXvwJ6YRiG4Wh30OglKF499SDUzi99gV4YztuJuVW3fkMjffHX3+morttn4DBKmfzBx3az2gu+XCXV7UbKlisvYSlw8PQVjh6/eIcCxy78IbWkzFvvvi8VZdgwHHMODr3h4a44cPoCvTAcqAVswjDipS7A0cbNWth1A0EvB6QX7SNZN42S8z5bVr9REy5fvHhxChRLSuK6xYoVs1vItND7eJv2lSpX4XD5ChU5wC0cOnu9VKnSo9+byikzPvzUcVQwHDYHgV5eidqADJ0DX/sCvTAcqG30yuJSR+s1aGTXLQh623Z8Uke5l+atWkv0ue49KfBSz9e4rt0C23HVy4WrVKtOx62/Hs+4cPuTpatr1alH0V1Hzhw+e8NXazAcTgeHXpuOoTbQC8OFbIGQ/1WvI6sM9DI+7bqO1R1LChT5+PzLvSRst8DW6J376Zez5i8+dfVPKfzhoq843KZ9Jx4eae6nS321BsPhNNAbAQG9cDRYIOQfvScu331/+lyjbkFWvWs27rRLtunQuVhSklGew7+eulSyVKnvt+6jVazO1egdP+WDL1evJwBLAQoMGDaKAiev3KXwjkOn12zYYbQPw5Ey0BsBAb1wNNhG76O1YWLi22MnZvrA57K1G7hMiZQUu02xY10y80+bW3vhlVft8hJetGJtzVp1jLe+adhcl4uVr1Cx1xv9pcrLr/aRkkfP3ypbrlzr9HZG+zAcKQO9ERDQC8OhNhALR7PDht7P5uV88kIBPubXQC8MwzAcJw4beom461f9wgE7N08DvTAcQhflNaKfc/eTBcMFcTjRSxo9bALQC/TCQbpGrdoDR4w+fin785XfNfD+CpaOdeo1OHTmmuZEfpkRYPlfT12ikuu27JFvPC34ctXB01c4rBv5Yft+u3o0O61kSTsxwGmB4fw6POjt1vUFDqSllgR6gV44SFerXtNIETaMeX+6L/TmvOj1qFnLxzgw48NPKb123XoclfKPt2n/7IuvbN57VNINU+KpK/d0Cn+ditgvjbAJvX7aIfd+cyBl6TF42qmvo0YZGhsllipdRpd5tW9OmaPnbn20eDlF5y/52u6rdJmyUmXxinWZ3qEaR9KejHP8qkInJnq/U7b94CmOHj57Q+faPcKwfweCXgN7QaC34AZ6Yfh+v6FvZ3p+SCNPfP301wxwDJ+4fLd8hYpSfsjIsbqMLPtGvzd1/8mLkqWtm5UUUnJyspFL6PXTDnnH4dO6yuC3xtBx1PjJHP36h5/tMnrY1PKuI2cosHH3YZ1rj9BIpPCHi76a+fGiTO9LGc6V0zcKcyA1LU1HOfBij95SEobz5QDRy5aojcZ8uWO7Ljo6ftQUu4xhoBeGHaigUypWqixh/csfAxgSGDoqF3pf6zeYVnWSsmjF2m0HTkiUXaxYsYVLv9Ep+qfA0j6Bk/dh9tWOXaXfkLcyffxc2Bj2sNHjMj1vfTN6xV+t3Zjp2UnDboFNy2VuhNvZsi9j97EsTqFjyVKluJg9yZneudVZbHo1w83CcL5MCBCyBm4bjYZ7vvR6396DXu/Zr27t+hRNSiq+b8vx3345/f2Kn0/su9SyeWtKfOWF3uNGTr4K9MJwgCZUMDlIoydMybRgILlGIgeq1aipC9SsXVfCfBzz/nRaFjdu1oLTT139kxIbNm6qW2v1RBvONX77S57x0Wecxbsu+2+HnZgbvQ0aNeEqjmU4UKpUabuMUXLizA+NdKny6bLVTVu00oU58M570xI9bzj/vD/XG85chtG749BpzhISS0kYzpdDhF7xhtU7j+0+P+P9DylcuVKVRM8HvW1at8/Yc55v2qtALwxHrTfuOmQnBuHCase/5R8iAYdwlDvwN5x11EajLxN6r3pWvb9uPXlw++l1y7fIqrf7c732bDp2FeiFYbjgJtzuPX7eTofhKHQg6DWUL/QWloHe4J04+FuynR5VfmxkObadBcMwHGcGeiMgoNd2UUYvfyVqy75jtG4r4M9hy5WvYCfCobP8ykiOgZhrwUXZwaE3zPQ13vH2I6DXwUBvBL3gy1WHzl73/1Bm9PovY9uxfNDoddxQIpymARy78IedXoh2nLHgbDQVYMsBFoOLgoNArzvsC98AuesGem0zd6OfvnGM3kzvD1eMDRmWffvvvwB6e+xEDvPTWTajSG/XkaJ9Bw3nYtLstLkLpbDehkLQyynNWz0uYRLvRcUlHcvsyTjHAVL7zl2lmON/5yXxr2+NPS7sPStkhHzivAmGblC3KWEeWFJScY4ag+d/UpSamvNzW5lYXeXouVucyF+31jPG/6lJSC+bcuhGDHPFTM9LBN2UverlLDvsWEtSMp2uMhzHDg697nDRN/D1LgvoNQ30Rtb8bJ332TIOS6KO6lUvv+E8+r2peruGHYdydpbgXR3EUl1vQ8HoJSxxypNPP6dLVvD+8HfwW2OMMo4bSvD/u+0/dKSkGGU4YOxxkWjtWSEj5PKyCYa2rHodB79s7QYe/LsTp3Puui17Mr2/8ZXxGOc7fd6njOHxUz7Q6QZ6eTxGv4alLk+URG30kg+dubb+lwOZngHwHibGAKjWSz1f47DMm+NVhuPVQaPXrbbaCKnNXv0K6M1lzd0op2+8otfXPos6aqOXfeLyXd4liq13zNDV9ZKU0du91xuOJVu2TudAvyFvGWV8bSjRvtOjta+2lOGAscdFokeZas8Kx40yDNMAmIXGwIiddFyzcScPXppyRK+uQn5/xjw6PvXsi8ZvoCtXrUbHDbl/72T0a1jqBoJeGSQPgGwMQKPX2BvEuMpwvLog6GXZsCwsmz0FIKDXwVEOXXZ8ozfT87g3NmRYuuYnjtrolc0oCBvSlI1erqK3oTDecOZEPmbmRq9RRjaUkMLkA5mP/i9CHm84597jwt6zQkZonILeZIMHwFU4wGFf6O35er9E7xvOMrG6irTzYo/eQj4uULx4zlLYcTUvZYxNOehMOUvQy8Vs9Hrb+DdMF8UYgOMbzmygt4i44OiNKgG9DgZ64eC8ee/RjAu37XSDFsE5PJtsBO1COUcY9mWgNwICem0DvdHmZWtzvgVmp2cCSzBcYAO9ERDQaxvohWG46BjojYCAXttALwzDRcdAbwQE9NoGemEYLjoGeiMgoNc20AvDcNFxPHHXHSvodYeXvkAvDMNw9DjOlrzuGEKv20Nf+5KEwkAvDMNw9DjOuOuOLfS6w7X2BXphGIajwfG33mXFGHrdXvqG1IxeOz2qLOi1s2AYhuPGJgPiQrGHXpZ9eQrRQC8Mw3DEbT7340ixit6QitFrpkaZBL1mBgRBEBTdAnodBPRCEARBoRPQ6yCgF4IgCAqdgF4HAb0QBEFQ6AT0OgjohSAIgkInoNdBQC8EQRAUOgG9DgJ6IQiCoNAJ6HUQ0AtBEASFTkCvg4BeCIIgKHQCeh0E9EIQBEGhE9DrIKAXgiAICp2AXgcBvRAEQVDoBPQ6COiFIAiCQieg10FALwRBEBQ6Ab0OAnohCIKg0AnodRDQC0EQBIVOQK+DgF4IgiAodAJ6HQT0QhAEQaET0OsgoBeCIAgKnYBeBwG9EARBUOgUq+hNaN0/dGb02ulRZUGvnQXDMBwHNp/7caTYQ699eQrdQC8Mw3CU2GRAXCjG0MtXIuuP4yE1o9dOjyoLeu0sGIbh+HC80jeW0BsG6LKBXhiG4ehx/NE3ZtAbnvUuG+iFYRiOHsff2jc20BtO7mYBvTAMw1FmoDcCAnptA70wDBcdx9nCF+h1MNALwzAcVQZ6IyCg1zbQC8Nw0THQGwEBvbaBXhiGi44LiN4+DRaF1GZ/eQnodTDQC8MwHFUOGr1Cx6unHoTIQQAY6HUw0AvDMBxVDg69oYaudr7oC/Q6GOiFYRiOKgeNXpuRoTPQWyADvTAMw1HlINAbziUvO/CFL9DrYKA3+p2YW/Ua1Pnsq491OoUpkcMjxw5zrGs3q926TSsulpSUpGt1eaYzRQ+c2kHmklxA+8zNYxyQMZQokcxRXUzaHDluuNGCbSnM2n/yFwmfuZkxf8kcDrd6vIVjLbvBQMyzGpyNk4Xhgjg49Np0DLWB3uAN9MaKhSiCXo0KefT7As+zLz5tJ7K3HdhgUEcamTZ3ImHPD3qbtmgiYRlY3fo5g9E0KlasmK5l2NeYJd0o4Ks8996keSOOPtG2daUqlSS3ZevmjZo00OWNdvQkvN6/V5myZRyjNAONmzV65oWuuq4+2b0Z2ypXqSQFylcozwHubuykUampqSev/MYpH8yf6ut04CJroDcCAnptA71ZTujlFR6ny4pzw861dl1a1NqJ4g5PtjNSNAx6v9nTD3qTkv5lKg/s2Pn9MiTHBm37ypX0AcP66vRVPy6lrDr1atvlSfUb1rUbsbvQI2cLegmHR8/tk1pGlI8ZFw7M+2yW1HVc9XKDVatVoeOOQ5syrx5etGI+zQ9FS5cpLU3BsGGgNwICem0DvVlO6HVc9VZW6zx256c68hpLXL5COf3Qf3/G2DM3M3QByT115dDHn885cfm3n/f/aGSxtx/cIGEZmEQl7J8xvnIlvWr1HHrZNirKKxI6frT4gzmfzDh7K8MRvT1e677vxPYs71TUrltLqpPbdHiCAxUq5ixYjag01bHLvy9ZjJPdeXgzBca8P5JT+B1yCrTtkJ7olW4KhrXDht5zR/6oVKEyBehWtHPzNNAbvIHeWLE8pv2jt2btGpNmjZf05q2a0mLLaMo2Nf7TjrW0MmvQqD5H6bh0zWfSKQWI3xt3faffOn6tXy/diB/0Hjqzp2SpktyFzRs7xUivUas6VT9+8cDMj6ds3vsDvZjYd3z7iu++MCpy77/fOEoz8N70d5ev+5wAzGUaNq7/ybIPt+x79AKC/PbYoToq1cknLh18vM1jtNDnukaUjtT7E21b0ysSqWugl4ZaqUolQS+lDBrRL8vzuXizlk3oiowaP4LTpRYMi8OG3qRiSYP6jrgK9LqBXicDvVlO6E30ihM5N/PaEf1AlzLEYLtNMa0Oidn1G9YlNEqtdh3TpcCm3d+lpKbUqFld19IdZTmhV3qn6JJVn3AXuopjO47pVD0tLbX/0D4U/mrtYloH2+/xSu9csXyF8r379pBGmrZo0qhpQ13e+ARaj5ZeVZQuU5qmhbN0NCkpqVGTBk8/31XX1SdLYE5OTt6bsU3QS4tsKTl1znuUy1kyNhjWDht6G9ZvcuXk/atArxvodTLQC0eP7e9452kgFs6Xw4PeCxnZHKhRrRbQC/Q6GOiFYbjoODzoLbiB3uAN9MIwDEeVA0Fvn9w7WgC9BRXQazte0SufDvLOFQHa/7uX/nPtwqwzNzP0p5W/en5KpJvasGudXT0iLl8hf7eB/gSaz0jOS35xq53f9g2XSClhJ+qZ9OVTVw5x4PjFA3YuXKQcOHoFfgVHb8d2XXR0/KgpdhnDQG/wBnojaHki884VWbn3W9hxaFOJEskj3hnMZWRHCK6Vlpa6bstK3UhaybQZH01mdvLPcJu1bCKbSNSoVV1vf5FlfcnI/i1Qnug9eyuDRrt5z/e6sNSdPm9SxUoVKFynXm3+fq9RxThBbf4Zj7T2RNvWycnJq3/6KsuLRqNAxoUDpUqXfHfiSLspG73kJ5/u6AuHgl49exOmjpEBiI0WypQtM/PjKYxePR65KFm5ry95/JR36DruObaVC3AZRu/r/XvR5MxfMoc7+nDRLGpQdwfHsQkBQtbAbaPR8LfLNp7Yd+lCRvbsyQso2rRRczoOeGNYu/ROFKAHAh0vHb/HhYHe0BrojaD1s7v3mz31fgv0/NW5Rpj3YuREySL06qgECAaOW1npNrNyo/fZl54xCjii9+VXX8iyfu1qjIoDz7/czU8V2ympKXQ8krXv8Nm9ktirzytZXjTqAjRv/MPcfSe220tGvZqXHrs808n4rbOY25eSehXLA2AbO3IY5WU8HOVcez8N/m0xW696ZROPoaMG6sZLlgJ9i4RDverdsHrn+aO3Rw+bQOFGDZqmlEihQL06DShRygC9oTXQG0HLI5V3rtD7LXz8+ewsz2qPn7ZSUocrVa6oozZ6RRQd/FZ/3YjRZlZu9NLKTBcgYOw++rMuzKa1HR1pQaYLc0CivM3y1Dnv21Wy1AkaPnMzg1bG3AhvjkGkHD46Z33MaNQF7HnTdlz10qiM0xcLekVZHljKALLUjhxiaU1Yq6vz0f9+Ghq9sokH+Ydtq6WkUQWOVweIXiNqo9GXCb10XLN0Q6lSpTmF6MtvOHd/rleDeo2uAr2hNtAbQfOTVHauMPZbGDJywOnrR5iCekcIef4yeukxvWn3dwNHvCno5ZVf42aNqMr+k78Q3p569sl9x7fTWmrNhuXSO29zIftUMHqpd+IKL9p+2rGWKlKKr0c/ReVnxDyM7Qc3GFwx0Kur6BOkAsbvdKlMi8eaUYA3x+D/oJCl3hCWAjRvFN5zbCu/A5+V+2WEjV4ZW+enOtrluX09exStUrWyDIBt7MhRsVKFjbu+6zfkDUEvj4erc0Xj+tI1rVWnJhH3Vc9ietyU0dwUXRHexIMmSv6bBWfpAcBx7EDQayhf6C0sA73BG+iNoBM90jtX6P0WJs4cR8/xBV/M5SzZEUKev4zeLM96lxbNjN6R44ZTLf6sN71d66rVq/zy2ybibtVqVdp3bisdsfU+FfzGLDUybPQgKdC7bw9q7fut33DUePTT0jMlNYWIy1Gq27J1cwNvBnp1FX2CPV/vPvmDCbpxQrK821y+QvlqNaoysQS9ugAtScuWK0O44qhuykDvb7/vXvjlPIna5aV9mb2snPfJX5QBiI0Py2llPG3uREavjIer00XhvvT1zfLsNEmvfgjSWZ7/OcFl+JXTa/16UUm6rFlAb9FzcOgNM331293+BfQ6GOiFYRiOKgO9ERDQaxvohWG46DgI9LrDS9/AuesGeh0N9MIwDEeVg0OvO1z0zRd33UCvo4ssevlzVhF/iYbEX2zh//LGsuvGme0f5GR5fgdsJ4rl67iBO61kWhC1HE0X5eytDMffOwViubK8c4idK0dflh8sLf56gZ3rx/6bLbgd95eW83XcuYU/2+YvCjhaqrPsAnChO2j0utWPjkJqs1e/AnodXGTRy5ZHifFMcXzEGFtA6O0R6JHX8rHm8j/nef8K/vrMriNb9N4IH8yfSkdqyt7jgs1leP+EJ9q2rqT+/67sqqELS1gPT9L5kUrDa9ys0TMvdOVEI0rolW8Mnb5+ZOuvP2V5fzjL50XI5JPlPSL+fQxbvfDZJTptAaGr6N0qqFaT5o1efvXFLLX5BhWbNndiufJldQvsUeNHcDuCXr37RJmyZbI8Xx9b9u3iLB9bU9m/NdKXkhL1JhgTpo6pXKWSzBVbvhEtLYhp9mgOszzfZ+avQOuLSOV1Aa7uZx8VbbkWvL+HDCnjwoHSZUoPfivnocHoff7lbvKNM+6UA447t+gfUx04tWNvxjY6X33XGY3AYXBB0BuFAnodDPRyYMCwvjp91Y9L+WEk/yJeF+awsT1Cluc/69FqzNi/gh9txt4IxoPM3klKm1PsdF+7Ouiw/rEvPaPnffbvb3AlSuglDGw7kPNP74XBB0/vkpKyF4TsWcHrV8dedED/ZldWvZKrt5sgnHCAN9+wm9LmREavsfvE1v3ruQCfCH/B2LCgl3cOsXe6kKNjrSzv9SK6M+kNExezrB0ldbNSgPcDsXt3tJ3FQ9IvLwi98r13x4q93+yZmPvW9bXqNbqze4dDZ6A3AgJ6bYcBvVWrV7FzybQg01G9x4UoS73Rd+jM7izv/hUMNtnkQe+NIGV042xJ5K0kiOWcYhS2d3XIctqCw4Bixy4563IjyjSlxE+XfZTe/vEsL5OyvOdl71nhiF6ZBEnXY9boFUmt735epX+G5NiCmBMZvcbuE1mePafq1KtVu26t3n172HWzFET5J8WOO11Iv8SnnYc3Z3l+CESU4nTjJ8iG+V7ihaPjRdQFjN6zfG8zItPL+3tkeYZER7pquow9NmmZd26R7jjdQC8l0vnqAfOPvKUROAwGeiMgoNd2GNBbo1b1Ee8Mzrx6uEGj+lmezRb2Hd9OKz/9xNFbQDRu1khvj6DRK/tXyMPL3huBmtJ7XDiuenkrCXp2c4reVYNt7Oogw6M27X02qDt6pp+4/Og9VR1l9E6aOV66lgAPW/aCkD0reP8Hoxf/6G3aognXMnar8IXeIW8P+HH7mqrVcihlPPc5yug1dp/gXFpNHjqzx3EYWR706p1DjJ0uuLBUqVK1Ms0PYVJ+jJtloVd+tSzmn0pnWRdRmpUCfvZRMZqVE+T9PWRI1Cad7PszxkoZ4+1i7lR2bjFuXUYvXR15BUYBGbDRCBweA70RENBrO3ToLSKWp7ZjVMwfl2blPKYX2bnhtPGgr1m7hl0mcBewep7m1weF7hA1C0e/gd4ICOi1DfQW0IGgV2+qFXFjjQUXZQO9ERDQaxvohWG46BjojYCAXttALwzDRcdAbwQE9NoGemEYLjoGeiMgoNc20AvDcNEx0BsBAb22gV4YhouOgd4ICOi1DfTCMFx0HE/cdccKet0e+toXI0QGemEYhqPKQG9kFM6FL9ALwzAcPY6zd5vdMYRedxjpC/TCMAxHieOPu+7YQq87XPQFemEYhqPBccldd8yh1+2lb0jN6LXTo8qCXjsLhmE4bmwyIC4Ue+hl2ZenEA30wjAMR9zmcz+OFKvoDakYvWZqlEnQa2ZAEARB0S2g10FALwRBEBQ6Ab0OAnohCIKg0AnodRDQC0EQBIVOQK+DgF4IgiAodAJ6HQT0QhAEQaET0OsgoBeCIAgKnYBeBwG9EARBUOgE9DoI6IUgCIJCJ6DXQUAvBEEQFDoBvQ4CeiEIgqDQCeh1kCN6A0nxr5+OXjGTCqDA0fv63E5mkm/tOr7ZTPKr/JaHIAiCgF4H+UIv+aHrH8nl45PzdlCg7MjvKdz7830UPnbxNh3X/nZR5078IYMC/ZYd4OoNJ27iZqf9dIIDszed4oDb25c9Bi1H9EoKB5ZsnjNzzTsU+O333YMXvkiBTuNr2YUl69MNMzhx48E1ktt9RmsKvDT9Ma4iFVuPKs/lJ68cLoVZ2X/epmjvOR2N6gPnP0vH1qMq0HH22rHSjlSEIAgqCgJ6HeSIPU5JG/Ed517P/otTNCZ5Xdtz0V46FhvinCst37n/cMW+8xx2W+jlwOc7z0qiIeaWBh6p9+wOf9y9SYH1v64ipHEu0dex/FMTG27+bZ2RxatYQi+XWbdnWb+PnqbAAA81uQwfh37ykpSXplhtxlSRsF39n3/+w1m6HQiCoKIjoNdBftA7b0vmvrM3j126Iyl0JIjO3pwDzq0nr9Gxz5e/Oua+/c1hSedA6vB/cUXNnrqa3Wr6z5xFaJ+/9fSDh48oZctG6d8P/7p4I4tWkxTuNrkJLz3dCr1372d/tXW+lN948Nvrt68s37ZQZ81ZO86TtYbSV+1Y9NfDB5T74O/7Grp8HPZpd1X+UVPc8oL1U89cOfnKzHQuLNW3H13fY1YbCvSc1dZoB4IgqOgI6HWQI3oLXekzt5lJXgXSu43eQpSseiEIgqBCF9DroDCg961Vh/jjYUcF0jvQC0EQFKMCeh0UBvQWXCFFLwRBEBQ6Ab0OAnohCIKg0AnodRDQC0EQBIVOMYnehNb9Q2pGr50eVRb02lkwDMPxYfPpHy+KMfT+ez3u7A2dH616rfSo8r+rXisLhmE4DhzHAI4l9IYBumygF4ZhOEocl/SNMfTaVyUUBnphGIajx0BvxBQ27rqBXhiG4ShznNE3NtAbtrea2UAvDMNwVBnojYCAXttALwzDRcdx9okv0OtgoBeGYTiqDPRGQECvbaAXhuGiY6A3AgJ6bQO9MAwXHRcEvX0aLAqDzV79Cuh1MNALwzAcVQ4avczFq6cehNT5pS/Q62CgF4ZhOKocHHrDw112vugL9DoY6IVhGI4qB4HecHKXHTh9gV4HA72wo29f2JKoRClrl8+kY6MGtXSiDmtzYren2tgtG2XsutoVK5Tl493L2yjAR/9VeJwwHLsGeiMgoNc20Bspf7VoooQFvbqAUHDGxCF2df+M1Lkd27VMTi6+c+OnHE1/vGnzJvXcTuhd/PFYBnaxYsW4cOVK5U8d/Eaa0uilZqtWqcDN6vI5TV3aWrp0yZmThnJi8aSk9NZNHlzbIXVhOFIODr02HUNtoDd4A72wHweI3k7tWxHJjLrnMtaVKVPSSLTrsg/tWnb/2i9JSTl0bNak7uql0zL2f+12Qq9U/H7lB3Y77tzopWYzf1vNzRrl6Xj9zAYC/IjBPTiq+Q3DETTQGwEBvbaB3kg5EPT+c3tPcvHidl1Cr4Yi4ZOi9evW0HU54PpjNy9kBYq6Fh9t9HL6w5u7DGQKeo1mjfLEY7LkypoYhiNuoDcCAnptA72RciDo5UClig5XR0PUtuT2ebUbB5KTcxAeOHob1q9lI1PQazRrlG/ZvIGuVTwpSUdhOIIOG3rPHfmjUoXKFKC/KTs3TwO9wRvohf3YEb3elWSuFWrN6pWl5MNbu5o3qVetasW/b+y02xRrxBK5a9aoMnXCQI4+1rJhi6b13T7QO2X8AKnbucNjdrMyPGp20JsvSrO6/P1rv5QvV6ZD2xa/H865/4FeOHocNvQmFUsa1HfEVaDXDfQ6GeiFHd2lU2s70Y/zWx6GI+KwoXfs25PouHdzBtAL9DoY6IVhuOg4POhdunA1B/hdIrtAngZ6gzfQC8MwHFUOD3oLbqA3eAO9QVh/mmh89sm5UvLI7q/s6uKrp38i61rSFP8Sxmg5pA66F5kB/iWuWzVVrmzpZk3qUqBEiWQu0+aJpnYL2sZnrvojXv7cN18O5KQcy+hvk3EBOc3J4wZQdNWXUzlqV3f9sVvCgX+EHOBPinkq/FjasQcGx4oDQW+f3DtaFBy9Hdt10dHxo6bYZQwDvcEb6A3C8h3aWZOH6mc0P2f1I4/RW6dWtcdaNrTbcUSvRN8b86ZdRZvAtuijsSkpJdw+Noh4+sknOErjTEtNuX/tF255yYLxdLx44vtqVSu+/EInSpR9Kmg8WcfWESkJLVz3n9t7qGW35ywqlC9z4fj3xjBkBmTwW39ccP3MBgp0aNuC0duz+5NGLe3Z04aXTEt99+3X3dbIHdHbumUjwTwPT/Pm03ljaJwSpaM+U6MLPmsZudgRvTpqV2EbF9o4HT3yOdNGyKjsYVBFvkxGLZ4KuqD6cvME0qXR7fBRX01KWb54ElXct/Vz6QiOQhMCmKz5so1Gwxl7zjes3+Trxd93aNOZomuXbSpdqgxnpaSkMnq7dX3h8VZtrwK9oTbQG4QJvXcu/kzPYj5Kun7ksQm9PV7ySR1f6KU2CascJZ34dZVdV3ph9PLvZS+d+lH//ObY3hVEpu++nkXjpGjZMqV0RTG/kpB0Jtz40X04+vaQnnT0cxayHFy/ei6nEHopys93Ri8xhlIa1q9pV//my2k0bInqkbud0GucOA/PqC4B42T1mUoX9oS4c7+ZwQUk5fCunJdT29cvTPSckXF1ePsOMdflvjjs9o5czKMyVr1S2KhFUyEXlC+3MYHGqldfTbtNODodIvRePnGPA98u23j+6O1RQ8dTuFGDpiklUihQr06DCxnZUhjoDa2B3iBMTy5aSbz52rNup+WRfq7RM/fPq9tpBfP1kil2O7Q0vOx9aEpdErfMpoes44PSeCLLBhFrvprBUc69cXZj186P0wCKFcvJ1RVpKcbd8R6Qkr7i88kcOLD9Czr+dT3nUc5nMaR/d87S5hm4dW5zomd7DbcHvdWrVeJXD4xe9g+rZtvn8mTHXL8O0iN3+0CvPh0enlja1ydrnKnRhT0kt9Nl5RRaqsorDLfTGc2d/paO6r6MkfOQZFQGeuX3x0Ytmgq+oHK5jQk00Kuvpgy1SuUKugocbQ78DWeBXyDoFW9YvZPQO3rYhKu50UuJUgboDa2B3iCstyqUZ/TuzYsYmfKA6/1KV11rzbLpOsru2K4lB57pkq7rajt+PiolGb2+NoigJz6tiu5d2W5X5EDG/q8N9PLmGBPe6asbtKuLZQZoVf3hzLfdHvS6Pe82u3Oj17H66qXTrmSul6geudsHeo0WtI2z00c5U6MLxwZ9odcur6/Ohm/n6Sx37r6MiksWjHerUfFg7IpGLV7m6gtqTKC0wxX11ZSmgN4od4DoNaI2Gn2Z0EvHNUs3lCpVmlOIvvyGc/fnejWo1+gq0BtqA71B2EAvPdFqVKt0dM9ySaxft0btWlV/3Zazarx48gfKfarz45w1f/Zo3RQti1NTS/Tt/WjfJf2cpeULPdZLpqXu2bKYov3eeE5XdHtQt+ijsbS+dKsNIjjLoMvCue8kJxc3EEsDo8SLJ77ndN6n4urpn84eXUvpK7/ItUzns6hZowp/h0ifBc8AvQKgFx+cwuhlM3pHD3+V2vRFLxpA6VJp40a94bZGbqOX3Kldy5rVK/NWGIapZRobL7g56rbO1OhCNugwTkq3qVP+vrGTpn3zuo9oDJTIV0eX1Db60iOni65H1bB+zjTaFY1aPBV0QfXl5gnkj+GlHT7qqwn0xooDQa+hfKG3sAz0Bm+gN0b905q59DTv9XKXrGPr7Nwiaxt+8eTZU4fbiXD8OTj0hpm++u1u/wJ6HQz0wjAMR5WDQK877AvfALnrBnodDfTCMAxHlYNGb9joG/iS1w30OhrojX4nevWfP3K+Pxyc+TPCAPdtyJcf3trFAe7Cv3kAQWyO4ceBv8mc/rjDF9ZKlUy1E8WOJ+V/GvM8u8AHDBdNB4det/rasw3LwrJ0YfbtW0Cvg4HeKLfxT/F4d4iqVR59TaZ4UlKLZvVls4iO7VpS1s6Nn3JUdlpwexAiCD99aA3/Jsf4Z7dUvmyZUry1hbGxRp1a1eRHLIneTTkO7/qK2qdGOJ0pVTz3JhI8JKnIEjgN7d9dfyWKN3zgKNvPbhjkl57r8FjLhom5STagzwuy9cecaSOSk4vrbSv4PwnKJhWyl8jenz93nBP7pLwnkdOp3toi0Tst+uz0HBL4uVOuS91xQA8Yht0FQC9L6Bgim/3lJaDXwUBvlJufzrY5nY93L21dvmiSZNGj3G1tVWGsermi5rpR3s9WDBKtVbMKHbs//4iL3AXnyoYVuqI796qXQHX7wha72dKl0qSi0YJunKozLI0p2rHh0SsPbf5S+hcLJ+jy/LssWfXac+L2cVJ8FsbWFtKscXbGHHL44I6l8z8YxVHHAcNF2QVEb7QJ6HUw0BvlNrhC0bNH18rWSJL7TJf0FZ9PXvrp+5TFP+I0dlow0Ms7O3Zq30oKGOVlDxC9FQP/SFSiP6ya7fZsDMJRWSBy9MbZjTIkqaLRK/8612jWoBSdryTqxqW6MUW//PQJ0ZRfi9AinrfP5B/wCHpFboVee07cTifl9p4FzZi0Q9PFrbmts3PnnkO3dwAS1QOGYTfQGxEBvbaLMnpffbnr8f0rOXzywCp5ZHOAj7zq5bdSycnJxd3WTguMENlvgXC44dt5eisoo7zjVgy6U7ePVa+mlAxJqvAAZF1II7ebNSjl9uw7wQHduK9Vr65obFthrHrZ8v6wPSdup5OSo6+9SoyzM+ZQwjVr5MyeXR2Ggd4ICOi1XZTRS/7xmzkl01JHDXvV7d0dYtCbLwqKmjepJ/AjXlLW1AkDOap3WmCE6H0b7Gc9laflF29tYWysUbtWVVrGGZseH9q1LC01xf6sl6PMJx6SVOEBCO2G9O9OC1OjWT0w2Q3DRi8dX3y2Q4tm9Y0TocWobP3Rt3c3Csu2FYxed+5NKmj8KSkleDNte04cT0qmUW9tYaDX7Tk7PYePtWzYoml9XZLf3NYDhmE30BsRAb22izh6/VjveZQvXzr149iROYiFxZgTOEoM9EZAQK9toBeG4aJjoDcCAnptA70wDBcdA70RENBrG+iFYbjoGOiNgIBe20AvDMNFx0BvBAT02gZ6YRguOo4n7rpjBb1uD33tixEiA70wDMNRZaA3MgrnwhfohWEYjh7H2bvN7hhCrzuMC1+gF4ZhOHocZ9x1xxZ63eFa+wK9MAzD0eD4W++yYgy9bi99Q2pGr50eVRb02lkwDMNxY5MBcaHYQy/LvjyFaKAXhmE44jaf+3GkWEVvSPXoDefo1r9vOEMQBEExJaDXQUAvBEEQFDoBvQ4CeiEIgqDQCeh1ENALQRAEhU5Ar4OAXgiCICh0AnodBPRCEARBoRPQ6yCgF4IgCAqdgF4HAb0QBEFQ6AT0OgjohSAIgkInoNdBQC8EQRAUOgG9DgJ6IQiCoNAJ6HUQ0AtBEASFTkCvg4BeCIIgKHQCeh0E9EIQBEGhE9DrIKAXgiAICp2AXgcBvRAEQVDoBPQ6COiFIAiCQieg10FALwRBEBQ6Ab0OAnohCIKg0AnodRDQC0EQBIVOMYnehNb9Q2pGr50eVRb02lkwDMPxYfPpHy+KMfTK9XCdPxo6M3rt9KiyoNfOgmEYjgPHMYBjCb1hgC4b6IVhGI4SxyV9Ywy99lUJhYFeGIbh6DHQGzGFbcnrAnphGIajyfG38I0N9IaTuy6gF4ZhOMoM9EZAQK9toBeG4aLjOFv4Ar0OBnphGIajykBvBAT02gZ6YRguOgZ6IyCg1zbQC8Nw0XFB0NunwaIw2OzVr4BeBwO9MAzDUeWg0ctcvHrqQUidX/oCvQ4GemEYhqPKwaE3PNxl54u+QK+DgV4YhuGochDoDSd32YHTF+h1MNAb905Umjx6WKN6dYx0ClOijmpv/eYLO1HbT13yvdMH7MQAfefkPh2VXv7OOmIXNkraif7LyLTAcMQN9EZAQK9toLfgbtmkEQeEMWsWfSi5kli6VEmjYvHixf2TzD+0Cgu9vV545tjW7zicse0Hu7C2/wE7lvF/FjAcTgeHXpuOoTbQG7yB3iLiQNC7+7vlBpAG9n7FZVHKsAGtkzvW71q3vGRaKkcZvbRObdW00ZVDvzRr1MDlaXD0oL4cGDd8wP71q154qjNFez7/9PUjO98fOeTGsd2u3Og1xnDn1P70Vs0vHtzG6UY7UpgC1OmmrxcPf7O3y/MygrBNw7MbNM7i4IbVJ375sVRami65YsEHfCK3MvZIv0lJxf46e0jXheECGuiNgIBe20BvwR0Ieme/N7pYsWK6FhHIZVEq0SOjrnbtGtWuHdnJYUZvl/bpxZNIxajiN5/N1WjUgac6tuXGp7/7lssveju3fYIDlSqUt9uRKPVIJnEKDaZyxQqODeqz+CvrMA+Dy1w4sPXP3w9yRT4RaZCOlKXbgeGCG+iNgIBe20BvwR0IesnLPpqRfepXo65BKcMGemldOHJgH6ly9fAOOq5cOJvWqVLGIKUE+Hj053U2eo03nBfPnnL7RE6urmhH5awlt2/PF3VJsT6LN15+3ihDgQrlc24/XycCw4XosKH33JE/KlWoTAG6k+3cPA30Bm+gt4jYRm+iVzqR0426dop2o9xfs5LCdWvVoGPDurU5ZcG0CeXLlmn/RCtdxgic3/9zcnLyuf1bbPSSv/9yQcm01LcHvMHRwa/3KFum9MNzOV+5MtqZNGooB+5mHqBOa1Srkrnzp2qVKzmWYRtnUbF8uYG9X5ECAmyX50RokDxC3QIMF5bDht6kYkmD+o64CvS6gV4nA71wZA3EwuF02NA79u1JdNy7OQPoBXodDPTCMFx0HB70Ll24mgP8Zo9dIE8DvcEb6IVhGI4qhwe9BTfQG7xjFL01qlXhAL1Y+2DCaAqMGdLPrqgt7xkWT0qyc32ZavGniYVl/r1KELYr+j8R44NS7eDePk0pUcJO9GXdRXC/vbHPt+DmObFnxpgQjuqjq2A/ULZtj6EQ7ev6FrxT/5PA30QzHIrrGPcOBL19cu9oUXD0dmzXRUfHj5pilzEM9AbvGEXv6V0b/ji+lwI/LF2oH5Ezxr2dlppyNzPnAXFu/5ZqlStVrVyRwp/Nmuh5TyWnDBHriZbNnurYlpu6fWJf6VIlp499mxtZPHuKPLkmjx4mtQa/0bNcmdKczi1w+mPNm/BvVcn0IqBkWmrWvs0uzw91qPfu3bpwVp2a1Vs1a8xdkC4d3M7p4uLFi3MuHenU+CmmT8euSMNo0aQhd3FmzyZOlMHzc5ZeN1ALR7ask1r2VNDzVHfEphPZ8/0KDtOJL5o1yRG9+9evopIPzvzGUWmQ2/9t4xqdq82T+f2XCzYs/8zlfWrTpCUnJ29fs9SV+3xpkvU86GtE7vDEY1KLf2vExTiLbgDOcuVGL2dJ4YXT36tQrqyuaxxZFb100QMQG9frq49myjQaA+MxyHTpu4sr0j3JFSn6yYz3+adNDerWfmfwm7764u1Q5PrS1On5lE7F6a2ay61L96f8Xous/0CMW5fHT/cVd6e70OiVE5fB0N9siRLJ3BTs34QAJmu+bKPRcMae8w3rN/l68fcd2nSm6Nplm0qXKsNZKSmpjN5uXV94vFXbq0BvqB2j6CW/O7T/X1mHXd7FX6Jnf0G93QHvz2BvjECBUzvWU0mJ2ls9iLmWvYHD8e05GyrRc+THpQt5xwZa29FDih6FA3q/TFnT331LdocY1vfVPT98fWhzzjz7WgRwy1Uq5cBg5MA+hDrjdOyKlE4vLwgh1Kkv9FL0/u+/SaJRhk/E6MjleR2QfepXGRKN/K1+rzui12hfZkYmyu6dvWD6BDo2bVifXj1QgM7X5Zk0OpekpJzfFsv58iTrXSyMa3Rww2qpJX0RSjmLbgDOcuVGr7Fpxpgh/X796ZvqVStLI/ro8i74JLpiwQccENu7bYwbPkCm0RiYXB2aLvvu4u1BJDp1zIj1yz6pXaMaleG7nebE7sveUUTPp3TKpplf9cmcoz+vozC9BCFMThszgq8CXX35A9G3rkutemUjEd2FoFffP3IdKUovc6Up2I9DhN5vl208se/ShYzs2ZMXULRpo+Z0HPDGsHbpnShQrFgxOl46fo8LA72hdZSjV6Br05f+kp/v2snlWTnRsW+PF43tDmR/Bnk8cUV5EvG2D7zrQmLurR50Ly5rAwfZd4JypUe9aOAsFj2b6DFExZbPn+VyIiibxk9HWjETublT43T0I4xT+OjynKkv9PKPX7/6eCYnGmX4RHRHNAkuz5rG5X0dIIUd0fvdkvku7493pUGpte7zj3WuYaIXn8vKhbOlFsuV+3yNXSx0I8b2FxtXLKJjm1bN7SyXQq+RJQV01Mhi6ujtNQzbu21wOk+jHpjLOxKeLl/bgxjzn+6pyy9ZEn3MiR1lcVSjVxLt6vIJC/2B6FvXpdArG4noLgS9+v6R69gxvTW9YpCmYD8O/A1ngV8g6BVvWL2Tng2jh02gcKMGTVNKpFCgXp0GlChlgN7QOsrR67LoK+n6mUIv2F2+tzvggER53eDyolfvuiBljBRjAwdpQZenNQQtSiRKVVxqdwj2N5/Odfw8jM0fV1ObTRrUc1mnY1fk3mlgyz6aQYtLWgFLosv7nOXdIeTdTl3R5T0RoyNxIOitWzPnx7u9XniGo8bM1KpejY4vPfPoXXfDVGbNog9XfzZPuuBJS05OdqnzNS6KEZXtL7iWyzNsLmNnCXqNTTOkTR01suQFRKJ3ew3Dvm4/nkYOSKK84eyy7i6jokQZ24Jex76MFvR8ugJAb/06tSTR5f0DYdOt63J6FeV4ydg8fnuuuCnYjwNErxG10ejLhF46rlm6oVSp0pxC9OU3nLs/16tBvUZXgd5QO7bQq9OXfjh90Gs9OCzPDr3dAe/PIBsjyBYKBnp51wVjqwexpOgNHKQFl+e1PO/Y4PK8+VaqZEn+rLfPKy/I7hA0kupVK3ft0IbSH5z5jRjGH2F+PGWc3de7Q/vfzNjDKfp0dEU2DaNZowYCNlo80cLIeLj/nXUkNSXl8Oa1uiN7KnRHYmEGnfjC6e8xet/s+ZIus+/HlWmpKfJENtB7cMNqypXPeo3plbcfJECTVrNa1cmjh7lyny9Nsp9dLCqWLye1yNTj9aO7JItuAMnSbzjrTTPoSNdCf9pqHF1qbxC9vYZxBR1325Bp1APT6HX52B7ED3pzAk59cYCuL0+dnk9XbvS6PO9aN2/cgMO1a1Tr3PZxnevy/IHoW9elJkGsu3BEr1zHeZPepYA0BftxIOg1lC/0FpaB3uAd/eh1+fisF44GD3+z95+/H7RxGMcuUicLR8TBoTfM9NVvd/sX0OtgoBeGYTiqHAR63WFf+AbIXTfQ62igF4ZhOKocNHrDRt/Al7xuoBcOsxO9srMMy6YTxqdxLutjvEK0r+9a57eMmEZ4dm/O59yBmz8d9N/LwunvcbMpJUrk+R/6/Oz5kBjA7ij6w2A++mqwTs3qLvXfn/iDWPkfDBNHDeX0EiWSA7wH8mWaN//Dg2PawaHXrb72bMOysCxdmH37FtALh9XywJ0x7u1E70YQegcPl7XpBD9PP5gwumyZ0mOG9NPbXyR6fgNqfGXJ3gqDq8vOHr/v2UhP/689P0JNzL3JA7cse1bI7grdOrd3eb5ORaDSZdjGHh1SUW8/YnQqO2DYo2X0ckUuw7b31tBljHbSWzXn89VlZCMIth6e3kyDLofeWcJArzQoP5qSnxWlpqS4nNDLUe5owohBPZ57mlO0qVO+vi7vxi+y9YoxvXqoLrUJBqPXz/DgmHbQ6GUJHUNks7+8BPTCYTU/f0/88iP/foY3gkj07uAx/M3eHNWbTtDzlLfmuHZk59yJY6QRCbz8bFeO0lrQ3grD5dkqQe/skej5X+78FeLE3Js8GHtW8MYgOeklc3Yp4t217PWoHrBRUQ9Vd8onbuwCwfa16tUbNQzs/Yo067J2ruCtIeR8eRVobAShq7uszTRkZwmXhV5pkH+grBtZMneqywd6d3+3nDe94l0ytq3+gsuIKVGuL2/8wluvcJa+H/RQ9SYYxqrXHh4c0y4geqNNQC8cVid6xHtlyDNRdvDgFGPTCXqe2ltz6AAf+UFv7OFglGfLZhr7flwpWcZeB4m592fQjdhQ1Ht0GBWllmOndi8u3+hN9MplodfXzhVsRpGxEYSubmymQa+KdBlf6HV5hvrgzG+8V5e07IheWrL/sHShbrZt65bb13wpUd2pbPzCPxPS0+tr3w+XhV5OkeHBsW6gNwICeuPG+lkpYb2Dh8vadIKep8bWHFKRAyd3rJdVkeNWGJSlq/NmGuNHDNRNGXsd6HGSn2yX7vIOyd4PQe/RYVSUqGOnibl3gWBz+3YveqMGA72+dq5gG3s+6N0buKSxmYbsycy20SsNNqxb29iry+UDvboA++G5I/1fzVmUs3WnXFK2XtHT62vfD5dCr+Pw4Fg30BsBAb1xY/2slLDs4MG7cBibTvDzNGdrjrS0d4fm3Aay/YVmmOzM4LgVht7Z4/fdG6kAbzgsLRh7HbjUxiBXDv3Ce0kumjXpVsYeex8PY48OvaOItO/YqctptAxd7kWX1Bs1GOi122nVrLGcL+/5YGwEYVTXm2n8cXyv3lnCRq/eREI2nRj8Rk8O+EIvvTz6dOZEWpKOHNiHhtqvV3dOZ1Oncn154xfeesVlTa8eqkttgiHodRweHOsGeiMgoBeGo9D8ZkDUOsqHB+fLQG8EBPTCMAwXZQO9ERDQC8MwXJQN9EZAQC8Mw3BRNtAbAQG9MAzDRdlAbwQE9MIwDBdlxxN33UAvDMMwHP0GeiMj0BeGYbhoOs7ebXbHEHrdHvralwSGYRiOb8cZd92xhV431r4wDMNFyfG33mXFGHrdXvrCMAzDRcEmA+JCsYdeln15YBiG4Xiy+dyPI8UqeiEIgiAoRgX0QhAEQVBYBfRCEARBUFgF9EIQBEFQWAX0QhAEQVBYBfRCEARBUFgF9ELxqVEQBOWW+UcCRU5ALxRv4qdM9p8PYBgWA8BRJaAXiisBujDsx6BvlAjoheJH4C4M52nQNxoE9EJxInAXhgM00BtxAb1QnAjoheEADfRGXEAvFCcCemE4QAO9ERfQC8WJgF4YDtBAb8QF9EJxIqAXhgM00BtxAb1QnMgPeq/fut2hQ8datWpduHxVpycmJtJx1Zpv7Sq6gOGRo0brAqRWjz3G0WEj3qpSpcq5i5cpPGTosC++XGZXN7xi5Td2ova3676zE9lS188pRNy9X3/dcRq1mzRpGkh5Tper5mvq7ty7T1e8fPnyHTt14vJJSUnU7O27f0p18pv9+tt1He2rI7bjaH/csNFOzM59NTnsWD3UBnojLqAXihP5Qe8TT6RLmJ6/VatW/Wj+guzc6B08ZGi16tUpMHX6DCnMZDVaM9DLgV179tHx/KUrkpWWVpLQu+TLpSVKlOCUKVOnlStXLtsag+6CHtnJyck3/riTkpJy8NCRbO8DWqfQCAnwui6fQvUaNQYOHsLpDRs1atCwoTT7/qTJ1KPRDhdb+tVyXSDrwiUagLTTqHHjm7ez6Vw2b93GTdFJzV+wMDUtjcIlS5bkxG7dnm3arBlX4RQaDAdkkI0bN3nxpe6cKOETmafLlC0r6B04aDCXX/3tutTUVE7U5ytHOmUuKZDjHulEsnNfcWNIEhX00pxQX6/07JmtbgO+djyH3NEbffrK7P2Rfe+3w0cpa8J773OudMemUVHJbHU70ZDGjp/A7VBUwnSUjrLVzHwwZy4dH2vd+nb2Pc6SSaaxfbbo808+W0R3lFzNfBnojbiAXihO5Ae9tplV/MTk8O9Z5+lYt149A712XX7UcpYOk19/ow+FL129TuEz587Lqrdp0xy0/OF5hjK0sr39GiuqAQMH0ZEpSK3RY5fRKyl0zDhxigvrVS8xMtt7Fvawuz71NAd0y1ysTt26ugBR1minRYuWuik5qVq1atGxcuUcKLLXb9zELz6u3/xDErmRVq0evTFA/eowvxbRA7bDcr4y59m5V719+r4pPRYrVkyq61rk02fP6aigVxifrW4D/Y6FdKSvwqAhQ/R4DPcfMJCzNHqz81r16pnhUb3U/WXJZdMky9j4juLx5MtAb8QF9EJxIj/oTU9vI+EGDRpcuHyVFlXZ6iGerZ65ny3+nAIZJzOlgGF71Xvt5i0CrU78elXOw9qgFL/hmZ17DCu/WS0Vs71vVNIwJIUf0DqFx6brCnp5GI7DzvYgRLfDxZ58sosuwOi125GwnFTv116T9J82bqYjrcOyPfywKzZr3lxSdNgXeono8uJAzpejctXk9OnFgbSw/+Ch7NxXXLJ4OSvRRZ8v4UCe6JWO9OzVrlNHj8ewoJdvp2wver9Zs1bKcFhX1zNDPnTkmI7KJMvY5I7Kr4HeiAvoheJEftBLaGzXvn3Nmjmf9d68nZ2SkrJtx85s9RDP9ixiqlWrxuVLlix58UrOp8L0cOQy/OYh20Zvtnex1alz57Jly1EXnG6gd+68D8uUKXPy9O96DGR5Rzrbi15azRAC3x03PtuLXp0ycfIUGSrX5VMgtAwcNDjbCQZv9OnLb7fqdrgYo1cKZJ2/WLx4cd3Otl920Gj37j/ATTmil05w/sJPGL39+g+gKlxGCpBbPfaYLKAlnPOGc5ky+rNeLj92/AR6McFhOV+NOj5lmTruUd4VpytOUKfLweX5s9479+5zbpUqVZ5+5hkOZ3u+CkAn2KNnr2x1Gxif01NHNEUye78dPsorzudfeEFuEn7/gE3XUcZGtxMtTBm9BFd+w1nCxsXSs2RkySTL2OiOkquZLwO9ERfQC8WJ/KA3pm1zNJo9ZOiwMmXL2ukhdWxNUYCmk9JfHShcA70RF9ALxYniFb0wXOgGeiMuoBeKE0Unev0syIy3NA37+U1RSK3f+w2PQ3Sm8ouvbM87zHaBAG38TMjXVfNzobWj5GdgQG/EBfRCcaL8old/tfjK9ZuJXulwtueRKmGxJCbmLn/oyDEO2N0Z1bN9P8TzdJ7tB2JfjcQles+eu2AXCNCFi94oMdAbcQG9UJzID3p5lwb+JhSj8eKVqzYjOaq/8Us+dDTDbpDN3yrS5Xu92tsow20afXGUHuIc2LTlZ0mUL7UykKSMboQDlPVKz56J6ucrkkWLPCl8685dCXOA5oF/VErSuTVr1qJAgwYNpLUhQ4dRSkpKii7Wvn0HCXOAJlOPk9tp3qIFhXfu3msUrl+/PjfOP8DN9p4ppVMuf4VYh19+5RUKL17yhYzqSMbxbM8XhmV40jh/zMxhQS9HL125xgEZ7YJPPuUCPI1SkgL8RTkOE3qHDhsuvdtXhE9EpxjFdGu06tVZFy4/ug/1C4UwGOiNuIBeKE7kB738cO/85JOSklS8uL1FET8NK1WubKSfyDzNWYYZvXb53q+9Jr/64IqVK1fhnSt0oqyfateuzYnyRM5W6JVa0ohUX75iZba1B4gc2alpadwsrfw4neeBwzq3S9ensnO/N7t56zb+Orcu9vgTT0gBNk2mHie3Iy5btpwxqrS0kku+XCoF+Ez550Bt27W7c+++hOnI5yh1sxV6ZXhcgCXFBGZXrt/MVr8gMkab7e2C3K59+0TPBhfy22ty6dKldWGpO3/hJ4s+X0KvY/TZSQu6C90ao1ei8s15oLeoCeiF4kR+0MvvGfLyNL1N211799Eje8OmLddu3tLF+Ol5/dZtWrHROm/YiLcouunnrbRq0T/9FDN6dXlaP2X+fvbDj+dv3JyzkJU2v1j6FaXPmDkrV2Lunx698OKLV2/c6vtmP0600SuNSHU+r22/7Pjt8FH+RYrGAHvmrA+owP4Dv0k6zwOHjVwagK7bpm1bXrEZxc5fusIvXGQy9TipwP6Dhxo2apTt+QUztcAnKC3TclPPp+wsQZdDxi9hImXW+Yvly5eX8sT+rdt3EHpleNne2Zs2Y2a25wSJygZ63x07znG02eot5V927l6zdh1dVmpn3fc/8jnqnwlle6adLsHsufPoulerXp2Xrdnes5MWdBfUWuPGTfhNbwO9o98Zc+DQYTodoLeoCeiF4kR+0AvHrn1thhxnfntkWO9eoDfiAnqhOBHQGxMeMnSY3lw6T8c9emnpLJ9/h81Ab8QF9EJxIqAXhgM00BtxAb1QnAjoheEADfRGXEAvFCcCemE4QAO9ERfQC8WJgF4YDtBAb8QF9EJxIqAXhgM00BtxAb1QnAjoheEADfRGXEAvFCca5ZH9lIFh2DDQG3EBvVD8COiF4TwN7kaDgF4orgT6wrAfg7tRIqAXijfxO88QBNky/1qgCAnohSAIgqCwCuiFIAiCoLAK6IUgCIKgsArohSAIgqCwCuiFIAiCoLAK6IUgCIKgsArohSAIgqCwCuiFIAiCoLAK6IUgCIKgsArohSAIgqCwKoToTWjdXwLFOwzLnelPUlGiYxZ+q1PyJaquG6TwvFU/q/zIiIaR1GGoRP+4+6dx1nnKz7Tcvf/gpXGf/k/6QC5Q8dl3uLvXJ38hZWQenhg4M79dByG+CuIR81a5PeOs9uLYUl3f/u3UeYo+dP2n68iPirUf0vP9xbpunpOTZwFfCq6WLxnXNGy6dOP2/2s3OM9zkeFJyTyrsKgY30ISPX3xGgfIie2GzF25hbPoClboNrrSc2OMK1i4CvpyB6IE339WIVVEbp6wdRrSSxagwnayASrk6KVjcsd8cNdWQf4Y/n7o4gdE+qBZnJIQ7+hdsGZbgudZSefeafhctxe9fz74u3y30dKLzEOe6KXcNdsOmqke+clyFF8LDvM4P133y9VbdziRjv/fEwNp2E+N/FjXynNy8ixQiPJzygkF/tv207gfUa1hc1eaqb5lz5WdIjp8+sK6HYd8oZduISpAgb/+fsgps7/efPnGbeMKhkjBTZd/Jfj4s/KlwhpDwW8erYKPys8t4ainR31sV5FhhPMv1FCk+s1ToUUvuUSn4RylV8ScQj5+9jIXoOO2gyeN2eFo5efHSHn+Y3is/wxJoWjZp0dJ9Mbtu1zx9Sn/LuxI/9tm0H89PuCnPUeli4Tc6B38wQrdptGFHjOtxri65IpGfrSaU/j4348PaPzaZKG+lJfwxn0ZCZ6/tDv37lOAepFbs3nfaVLszelLdS05R7HjM4LSq7zwrk4xnpvPj1nIAV/olfYpi/+i2DqLBq+z7IlylLTDYWOcnEvzphPd3r9bsTv3pZcCXFjSabrsiq7//DtOLuzY/r37fxkpLP+nnKCWlUa6bXfum43+InTjekgvjfuUy9PxjalfymBYI+at4mJ0lY1pcauur9zMeX3juOqVMjOWbaAj/T1yIvfFZfgWEmv0Hvn9om6QWuGwljHtjpfPTwFdnU6Ey+vpkimyHyYso33dI/21GgX0n5XjVZ74+Q8Jnuny9ddhXHf+exefv3pL58rftUavccr6YUKPBXvG9HPM16h0WO4E4441ipGNJ6TIbsoo4+t+5gk3nrQiSeR0CdvjTOk8XIrZl8loje9tuxGx2/p7lEZCpJCj99S5qxxtN2Q2n2Gprm9zgI63796v0G10rZfHGxX5OGDmVxzgPwYKDJy1nAMXr/2hy9uPJBZlffhNDmC4TQ5o9LYd/GhUkqu7kDHfvf9ARiWFRUzQC9duteg77Yv1uyn8/c7DumWpq1P4TULmq8AjwXOvG4U5qh+F/KfoC73G6w8DvdVeHMsBP+g9kfXvnZdgvYL+ZN0vMlrOsifKUfqk7HF2GDaHCxgtGGTld6clahSQdJouSae/PA60H5rThS7m9lbX90mn4XM5wAyQ8lzA1ykn5GabTpcAPQL42nGUbzb9F+G4SpBcSdGi9A9WbDJSjACHHdGrA/V7TUxsN+Sff/4xsnyhlz3zq41c2NcVNKZdxIlysr9fvJ7gdH2N6vqPRe5MTrEfJoaMHuXGSLCeNiz7qbXn2JmE3LexMQb7uuuw0X6C+rvW6DVOWR4mLTwvze3xU4GKz70j5Y1RTflivWS5c//9yi1hPyc5YLRsSJoKcNWrJ9zXw1w/fFh6wHaAXprYl0kk0YTc6OWA/7/HkCq06F3y4y46Zl7I+UNN7TyCz1nOfNjclRI2KvJx3Y5DHBD0iqd+uT7B+xKbAl3e+jB3GzniJ4j4xbGfuD2FjTecM85eavnmdErfsPeY0YU9Zl1YN0Ip9NjiAJfkupLLR/nrovD/pA+k46iPV7tzP0027MlpmdvpOvIjOvJLYD5H3aYv9EoZloHe+Wu2cWD0gjUUoKWnUZ7U471F0k6C9++HB5N1+caXnpcXOsueKEfpXD8lKb1Oj/ckaqB32Ya9CerS6wLGdEk6v+Z1574odnVJkXfmX5u8xBhkgu9TTnB6WW2k03OZA0YxSfGF3qNqcWkowYvehNzTogMczhO9HNa3RMPek9zWLaRXvX/9/dAeWELuK2hPu+Pl4xT7+hrVfaHX/xTRfcsBt2pBbowE62nDsq+yPFW4gDEGXTIh99+7TP6QOV87/l1r9BqnLNFJS35MUOiV8ZNmLd+Y+uSjYgnWCwIJG3+/gdwSumWW/SgIEL16wsX0pNW16OGjT8TXgCWF7kb7MokkqusG+PcYUoUWvXRc/P1OCtDrWf2eAP0lSxn7JDmFXmpJef5jYOZJFQknqNtXL6RKdMp5R4LDo+evkVoavVReGqG7xOhCj1mqS2FpRNJ1wPENZ8c/RVooy63Z9I0pUoVeDvOrObaco1hekTwahFe6jNtasnCZjsNyFnbsRd/v9FNdwnowRpY9Ua9MyIG3blbKG1G7NfKOQ5lSjCfHV0kp4PauUdiO6PXzhjP3xQFfbzhzAbZ9ygn5RK++2fgvQqIGeokKCd7vplFgsXW9BL1iyWL7ecNZigmcpC9599gPejlgv22rr6A97Tqa5/V1fMNZF3N7p4jDnOXt/FFUF7ZvDF3A1xvOUvK7HYfp+Ow7C3RFu5cEH3/vhF7Hv2uNXj9vOOu3c2T8+jnGremwNCvpkuX/lkjwPFF1FZb9KKA70CjjVo3YAzaetHYVTrejjui1L5PRIN3bum7gf4/G31ohKoToDUR0bgs8izAoaBm3WpSIXjnRywgzNdbEr//M1EhIhpHgWS3lzixM7T9+VveVOzMkMl5nBC39MCmUBiEodIokevn1hZkK5Uc93ltESzQzNQoU61eWb84oOQsaRo3u4zhc+fkxuTMLU/y2IbHQzAilCgW9eoqi9o8CgkT/Pz2yYBihGlFMAAAAAElFTkSuQmCC>

[image5]: <data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAn4AAAGBCAYAAAD4/LwxAABkWUlEQVR4Xuy997fVVPv2+/4Lp4zzwxlnjPfx+T4+zYpYsWPBDipFmg1UQEWxS0ek9y4d6UU60nvvvfcmvQnSwXm4sryz57qTrL73Wnvl+oxxjZXMlmSuZObKzEzyvwwhhBBCCAkF/0sHEEIIIYSQ/ITGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0frf43699H1fZoML3vT3rAc1dvd2J/6LzmKyunx8Hj51JaJ2WbtyTULrijP7fbJ27cEknT5lk9wO9LqKH32sdmC4euqxE8wGdJ5m8qVCY5adT9vh56zx1oMtL9r8uTILWUShVs01gnKb1z9M95UG3v9lIJ42L5EVdFSaJbpsfqeT9e7kGnvqp3XqYTpYwUgb+J5tM72OZLMtGyq1Yv4+OKrRl5gs0fsbbgPmpqNHLr9lisHnyo/bOdMfhs5w0mT5AMwGNXwH6P7SVi8ZPl+EX5oed7rUve5gqDfsllA+kkzdVCrP8VMv+888/3bz3Vm1u6rYfaV78rKunvGT/68Li+o0bUf+d3/okavyOnDznpnu0ZltTp81w87ey9Z15Gr8Idj1XbtjXlHy7RVRYKkheGr/wQeOnSPdgygR2Q/jmtz/paBq/YkJR7UvJ7geSVvYj8OzHnTxlJLL+/67Q2E2jzezM5Vuj5jXp5E2HeNuUDqmW3WXknMC8MIFCsv91YfFx2+FR+wd048bNqDSJGj8YGaT5Z/lok4fyqjcZEBWWCLLMwjZ+6ZBIvQj9Ji520+PcIJT5tIsb/kO/KVaOxJC82vgVF2T9/YwfiQ2Nn0J2Jvug/HXxRk/YP95o6My3HTzDDdNp7DBbFy5eiUqj8VsHP4JOAug50cus2qh/VBod71fOWw0iDbKtq9euR6XBrQY7PtPG74F3WnrWoUmfSVFpTp694Emjyx09e7Ubjh4FO92yTXvcdDOWb/GUA/1xqeA/k7B4DWbQutjo5UDo7bApUa25J42UqcNEsU56ksY2fna4nrfDbOxbk6jTZEkmr/QA2Vq346Abb+9Pdu8ZNG3pJjedLgOS/9E2KqVqeE3LnZWbefJiWTY6T6K802xgQnlTPeal/j7vOMoN0+V82n6EJywISYe6len/VmwSlSZR4/ev8gUXAPHwa5Ma957oxus4u1x7fRau2xkVf+36DbcM8NPYBZ4yRs1aHZXGLhuksw/a5WhipfGLs+f/5/WC28O4VazTaAG/fcxOo49FHW/ns+ME+3/Q0nls2e2ijgvKb7Nx12FPep1GwuzzhV+64g6NnyLoj5YwueLS6ep1HO3JZ6f5pN0Ic1u5ggMmFpLmhc+66qgo/A5Qu+cGt81wNSTzcvX8YcshblilW/Hv/TDIU87L9bq5YRhraJ/0fp6y1Elz/Mx5N+yOSk09J59YJGL8cJtH0sD82Le+eoyZ76azl2mfvOyy9YGseyx0WTjx4yT52Adtnfl0jZ+WneaZOh2d/ec/t06cfmVLGMwBTJI05nacVrLGDz3Lfuumw2zQQxMrPhb2iTEe9nrgOLL3RbmIsvcnyL5lbC/DDhP5GT+d1z7ZfdCi4PiBJi5Y7yk/WQ6fOOtZLtRt1NyodKke87NWbPXkk/lOI2ZHzdtpgrDTyUWwzpeo8Zsw3zu2EW3lpStXo9LpNskeAy1tki7HXr7+f7Ev6TQA/6eEPVWrfdRFgJ/5EOLtg2fPX4zKp+XHpt0FZgXjIDV++e2w22/9NxW+6+3Ol/u6pyeNLsNvH7PToJ3S7SdMf8nqP7rzg39d5skr6P/Blp0nVruo8/nlt+fRTkjYnW81deohVj7owXdbRR3rtVoNddMVd2j8FH47gx3+3Ced3Pn3m//sptP5tu47ErOcV+p1jwq3kTRomGIR6wBFQy8MmLQkKp3dEPhx/uJlN97u0ZAwyafnAQ4OHeZHIsZP4s/8HmkwgW1aAcZD+ZUjYb//cdmZt42fX7pGP0V6DfzSaCRNJoyfZtG6XVFp0MMaL4/ffhALvS62cJLzS+dHvPhYHD1VMJwhHn7p9LLt/WnMnDWedDZ+YSDIqNjHD8a2CXod7LBU0EbBr3y//1rmYx3zdrpT5y6Y1dsOeMqX6XZDZrh5/JCLIckHQyPz+4+cctMF1acfdplagszbbZLdQ6/T6YufoPWRMNSLPQ+jKdimRtDz8fZB+3aszhvEpIUb3LTDZ6zU0W6c33r1n7TYDftxwK+B6XQ7FmsfSzTs7io/eML8sE2dfWxpYi3L71ZvUFo7DP+HDpN5u/f6Pp//vrhD46fw20GAfTtCuowlvfxCGKsDGvSa4FtOUPk2Eo+enVjEOkA1OtxeD1HfCYucuF4+tzm07DJgJIU9h09GpQkiGeNngxOL3zrodBKGWzYgnvGTA13MvFYqJJJfL8cvjw6H8KCP4LcfxEKXBaHxlx4Jv3R+4Ipc4i9fuaaj45JIXtzO9VsH9Mba4UH7U6JhIMgY2NtpI2F2uJ5PhYuXr5ry3xX0wNrl+f3Xej4oXOZx0Sm9plKPfumDkHT27Uv7lqIQVJ+xwLANu7791j9IOl2yxq/P+IVR80s27HbTjJy5ypNXz8fbB+318Uvnx/HTv7tp8YCfRuJirRfwu4CU+cIwfn5hGnsIi8YuR0unScb4oQdRwBhSCV+/81BUuqHTlrvp7J7lfIHGT+G3gwH7BCQ7rKT3u7pGV7cOAxKGWxlBJDrmJdYBao/FizXuDlfPuDK04/G6GJnXY5hsJI395N2oWd4G0o+gRtLGL14bOJnW6SRMXn2j8+l0uE2t2fvbSecWtl++RAhaN0Fukdn1N3VJwZgpDa6IF6wtGJs0edEGJ9xvP4iFpNVj/DTx1h8PZEh8vIsUPxLJi1vsfuugT+JB+1OiYUCXKdRpUzCO1UbC7HA9ny5SntzS9vuvZT7eMW/vy5C8vgfTQReqGvtuQJCEoPpMBPviU5D5WG0SkHTJGj9pK2TePj5i1bsQbx9MxfgBSeuX3i9O5u3eV5jYoHTZMH54etsvHPi1i7HKTcb4YbmC/X/hYstOh/OFYA+dyBdo/BR+O5hfHLr+dZjOI2FoVMGug8fdsANHT0el1dhl2lcfGPcX66lev3XRYej2Hzh5iduA2q9mCMoDpKdTDjT7SUQ5Mfnl80OPh9EC9rzcBpB5uZWwYvNeNwy9JOAjn9vNtvFr0jvycAjKkDDpdcKtY/vW8rvNvOMfZV43mBpJZ+e10fG2qbPz2FepQOJbDpzqzHcfPc8NGzZ9hXPSj4WkTcb4aQn2RYMcEwAD4e10fiSaV9JgLBvAfyVh0sMe76TrF9ZiwFSnri5fjfz3QcYASLiY1Nkrt7lhGAem09n4hWnwXyDNvDU73DD7AQMh1WMe2MNPoJ0HjnnS2un9sMcpo+5sSfi4eWudtLHq00ZOrLj9LPitj18Yem0wPME++dvpDh477R4P9vo89F4rJ+yzDtE9xwD/pw7zW7aej7cP+hk/2QdjHbP2/o7bjuDmzYLeKkhuUwM7/Nip3z1hgj1GFyZR1iGdfSxWmFCmbsHTyHofstNLnqB20Q5bvXV/VB3qtPa5SsaOxiqTxi9k+O0MfnEyfuIu9aSfjX37QysetnnRimX8tu076kkvwrgqYI/30BJ2HzrhiRMFNbIQBhPrsvxIxPjpBzJsBY21smWP04hVFhSvLNvk+YX54Ve+jd3LIirtc1tRpxHJ+EX7xCBKZLxMJoxfMun80On98tqvrdAS4p10/cJEGFcJYhkVMWZ+skk0TBOrfDtvqse84FemHYZB+7GQdM37/6qj3Dgxx7Hq08Y+sfpJSLVNkjLs9fGTjY4TdRhWcMzofPH2QT/jZysW9oNuWvotAHa4Trtl7xE3Xc9f5nvigd8+ptOkEqbn/QT82kWdBtTvOT4wTs/bYVrPf9rZk4bGL2T47USx4tZuL7gFXK9TdM8M0G/jx1OnyYDbMXb+r7v+4sb5HaAAPXn21RwG0Nrgikc/gQsD64fdK4bXAay6dWWlkXicNPxuMfmRiPED6I2xexnsniEbu+cPmr5sS1S8bfzsq2X9gtgRM1Z61sVu7IGEp2v8gD1WDbc1/U4eX1r/s0if0NGgl/2q4Em1ojR+wD4OILyGB71iiZBIXt1bhW218as34BcG8KoTiUvE+AEYbXsd0Fuj8cvvF+YHxtja5UP2q0pAqse8YJct4AJJh/kR70ls+2lYEK8+bfyML94a4IfdJkFtBnufdsX/q4fM6PURM2WPl7Wxb0favbqC3rZ4+6C+9WzvgzqPH3bbCtkPYtnY5dm3eDf8NY7NBmMX9f/vt4/5rWeyYXreT4JuF/3SAHTA2A+ICHpesN9egHMenpq2kTgaP0LygKAxfoQUJs36Rp4cvKLef0mKHm388pUwbCNJDxo/Egpo/Eg2wP52T9WCV1uQ7EHjR0gEGj8SCmj8CAk3NH6ERKDxI4QQQggJCTR+hBBCCCEhgcaPEEIIISQk0PgRQgghhIQEGj9CCCGEkJBA40cIIYQQEhJo/AghhBBCQgKNHyGEEEJISKDxI4QQQggJCTR+OYZ86BsfLc8W+Cg2Phj/t7L1M/IG+H1HTpkH323lfEz7tS97mOnLtugkWUO+6FEUyBv1Ua+oj6Z9J+skMdFv5Mc+ks5+Yn+MHbr/nZa+H3LXBNWXXdbjH7Yz/SYu1kmywrw1O8y9VZub299o6HxwfdXW/TpJoaP/O0IIyRY0fjlGLhg/OUn949aJMt2T1dBpy93yynzaJWNmMlNkw/i9Uq+7Kfl2C3d+/Lx1Oqkv2jzo+WSxjR/WSaYr3TJHQbzxTS/TcuBUHeyAvP+9Ze7tstJZv0xQ7uuezjrcVq6+efGzrllbp2wtlxBCNDR+OUY842efUP9dobG5efOmG1embpfAE64dLrp+40ZUGg16R3Q5yeK3LjZXrl2PWqc732oaFa/XWdDbOmLGysA8evkShvrTxk/ne+Cdlp64p2t1cH79vv2p52384nQY/k97+fZ+YKe100D4r/zC567e7ubX2MZP0POaeHGyHjKv11fQ+5Zeb52vduthnrRPfNjOU64m0Xhb6PEWHn6vdVTc739cduOa9Z0SFTdk6nI3rvOI2W54he96x10PQggpKmj8coxYxs8++azediDqZFKnzXBnutWgaVFpL1yMnMRkHmav/6TFCZ2I9Mk5FfqMX+guS3T89O9uvL0ep85dcKZxy9GOW7JhtzM/Y3nkFnGi2wpTWfarSI+PLEN6HNdsP2BOnD0fFQcG/7rMnf5p7AInbu32g868pK3TJmJCsF41WwyOym+vl0YvC+CWKMJg+PYcPhmVRozFsVOR+tL59Tyw1z9e76o2fvZ/FUS8ODF+1RoPiCpLl6v3LYn/888/3emgvDKPW7jnL172xNvoC4S/l2sQdcEj4ZevXItaNpD/Zuu+I8683QOO/x7TbQZPd+Y/aTfCLccu99KVq2bSwg0x15EQQooSGr8cIxHj5zev4+SEV61xf994Pe+HPjn7IeXESnfuwiVzd5UfotLihHjx8tWoMF1WULk6PNa2Xrt+I2aZGIdmz6PHUa/L111/ceJ0XgFh7zQbaD5tHzn5B+GX/7EP2jphMH4lqjX3LBt6qlZ73/x6Hvitv6DD9Bg/nV7ToNcE83bTgTrYRZcD3bgR6ZHWZet9y46v236kM42hAUB6Vv3S+s1rdhw4Zv7n9QZR6yXo+TsrN3Pn7fS2YMR1mAj7IC5QML1s0x63XL0cQgjJFjR+OUamjN8/yzdy5oNMi573Q5+cM8HGXYedMof/dWsW0+hp8iNoHXV4Mtuq45BH5vEQCqbRkyRgHgZJpv3WR5YfFC/4xdthMjauce+JUWkEnV/P6/XXhkmje/ziES8d4u1bvTZ6Oeh5C9oWWS8pS2+HLkvPxwJ1i7S4IAA6rz2v42zwsEhQ3KbdkX180JSlblissgghpCih8csxxPhhbBmMgAjgFijibn/TazTs24TIq080Mq973vyo0fxnZ5kYqI809joki5wg8TCD9Kb4rdcdlZqaZz/uFBUveSHp1QOJbqvfvNySg+xeIGCPr7PLjWf8gMShdzMISYO6lP8SmjC/4OEOCcP4w4fea+VMHzx2JipOp8VDC7j1H7T+QRSl8WvYa4ITL4ZPL9eeT9T4QWK68cS4H5IOZTxaM9K76lcW9nX7gRswbenmgvw12jhPBfvlxb4r/6eOw3rJtB1PCCHZgsYvxxDjpyXYYf8qH/1wx3OfFBgnfZLR5UFBD3fYDy0ElZco9TqN9pRTpWE/N14/3AEhj6DjBL2t9sB6nTZoHsYv1sMdJ89GxhwmY/xiYZct0r17+uEOSB4o0Mt4/tPObpj08tn54vXYJmP8MC4zXjpZZhCyLDyUodfNXo9EjZ89fi8IvD5I0og6DPM+MGPLfrhDHwsYNym0GDDVk1ewH+5IZD0JIaSooPELCTzxFC6oW/QI5SvYtkXrdungrJDJfTmTZRFCSHGAxi8k8ARXeLBui5ZM1ncmyyKEkOIAjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGjxBCCCEkJND4EUIIIYSEBBo/QgghhJCQQONHCCGEEBISaPwIIYQQQkICjR8hhBBCSEig8SOEEEIICQk0foQQQgghIYHGrxhy6PgZM2rWatNh6EzTYsBU812PcVlV494TTbshM8zAyUvMjgPHzI0bN/Uq5wwnz14wExesNx2HzzI/9Jtivu8x3rM9RamGvSaYNoOnm5/GLjAbdh4yl69c06ucM1y4eMXMXL7VdBk5x/w44FfPthS16vccb1oNmma6j5lnVmzea/7880+9yjnDtes3zMJ1O023UXNNy4FTs77fQViPrqPmmPlrdpir167rVc4Z8L+u3LLP+Z/xf+N/19tS1Gre/1fTecRsM33ZFnP+4mW9yjnFxl2HTZ/xC512Bu2N3paiVrO+U5z2d8KtdvjE2fN6dUkRQOOXo/xx6Yp574dB7kfki7te/Kyr2bbvqN7MQgEniq+6/OJZh+Kqh95rZeau2q43s9DAyVWvQ3HVv8o3di6SigqcYPU6FGf1unVBUlSMnbvW/KdiE886FFfh4qioWLB2pylVo41nHYqr6nUcndMXcsUdGr8c4+laHdyd/29lvzcth84z6w6eMztOXC626j1ltbnjrWZRB/a0pZv1pqdNjeY/Ry3ju94jzO7TO82eM7uKrX5ZstA8+kGrqO3qMWa+3vS0Qc+xvYxa7QaYbce2edanOGn2ppXm5S87RW3Xl53H6E1PmxEzVkYt463GPc3KvRs861OctHr/RlOlaa+o7Xr9615609MGPUD2Ml74vKOZuX65Z32Kk7Yd324+7hh90d6kz6SMG5m+ExZFLeOh99uYEfO3eNrf4qTtxy+Z7/tEt0XVmwzQm07ShMYvR3imTkdnJ//76w3MxsPnPQdEPqlB34IepXMXLumqSJq/la3vlrdo+xpPQ5xP6vPrdHdbV23dr6siaR58t8BUjlwwz7O8fNK0tcvcbcUt13Sp8eNgt7x2oyZ4lpdP6vTLZHdbqzTsp6siafpNXOyWV7fzz57l5ZNw8Sbbem/V5roqkmbT7sMF+/H4ZZ72NZ+0aPsxd1shkhlo/LIMxonITq13+nxX/b+u7ErVbKOrJSG27z/q5P9n+YbOVbZucPNZYxYvSKsxvH7jhpt/3uZVnvLzWWsPbEqr7oDk33WqePcoJyv0oGeq7op7r2gqkm2/fDW1sby3lYtc5P48a4OnPc1nbTnyh/lPpabOtq/dflBXC0kSGr8sUqvVUGdHxk6td/QwCXWAsVjJMHf1diffjHXF+7ZQukrlJIzxo8hTv+9IT3lh0v+83iDpugPI80StNp7ywqTn6rZPue5uK1vfU16Y1GpY5Pb2md8v6uqJiRzruv0Mk+ZsjPR24gE9kjo0flni+JnzoT+IbSVrYJB2+Z71nkY1jEJdPPxea11FgSB96xHjPeWEUdKDkihI+2TtcJs+0YtfRMZPJooc47qcMKrnpMjdjkR5unZk7LduN8OoVXvPJFV3xAuNX5bAuDQ8waZ36rCqXrcJCR/Mler34QnEEh5iQH3s/e2krioPU5dEbnPqMsIq3KpNdL/D7TnWXbRQH7//kdjrTJB258kdnjLCKtTH8BkrdTX5grQTlu3ytJthFerjhc+66moiCULjlyV49ebVE7UiD7jEA2mK+9O6mRbqJNG6m7JqiSd/mHVn5SbmjkpNdVV5QN3VaNXPkz/MqtdtSEL73f3vtDS3v9nQkz/MmrdldUJ1J+PAdXsZdiVSd8QfGr8sULf9SB7IAYp3MK/edsBJoxvRsAtmLl7dAdadv1Avl65c1dUVBevOX6gXvFokiJs3bzppeLHmVaLH7JDZGz1tZdiFepmzapuuLpIANH5ZADts4wEzPDsyFd/4la7T0dxb7QdPA0pFTiKxnngb/GvkdSY6HxWpu887jtJV5oIvW7Du/IV6iXXc4h12rDt/oV7w9ZQgMHwDaXQ7SV02j3/UwZSs/qOuMpIANH5ZIFMH8rp9J80dd9wRFabnJezNSlWc33c/qO2Jt9WsbefAcoJkl6/jkhXqZvbK4Ks4xPefPsPTgFK7zL/KNzLVGge/7BTvEHvlq86efFR884JPTBW2ecHxU658OecX8xPmjDPl3ypvSj9b2txX8j43DcJEdt4XX3nR+X3o4YfcMPyu3LHclHmpjGd5mVK8upN4na+w9OTTT5qyb7zmbP/WI5s98UGS+ipK4SXZeMAoiE/ajcjY+SLfNHLBlpj7HQmGxi8LZOpARkO1aONeU+7NilFhfulkuv/IiWbqorXu/ONPPm2qv/+BOw/jV7FKdSeP5Os/coK5/4EHzbdNfvSUrcu3y0pFqBt8tzYIxxhuWulpQKld5vnPOphH3g9+uhd190mn/H5ZbqqKZ17qtBleqOaldZdWnjAYP5m+/4H7nV8/c+IXJuHz1sy5dTxX9MRlUv+p2Dhm3RW18WvevuCOQIkSJZzfGrVrmJL3lzQbDxa8CWDu6tlOfMMfGzjzdj3ec889nnILQ/X7RIxdEHiAIVPni3zT0p0nYtYdCYbGLwtk6kAuUeI+59c2XvGMH/RKuTfMliMXosKrvPO+8xuvx2/59kOeMElbs05dM3n+Kk98MkLddBkZfOsD8fn+dY5U9erXXcx9MW59oO6+7DHUk4+Kb/xqthhs/v564b5/DsfR088+bdbuWe3M28ZPTIlckInsOC2Ef/Tph57wTAtDL2LVXTaM3/ZjW83H9eqYcTN/iYp78ukn3Onvmn4bFYf6+q7Jt+aJpwrSFLaaDRoTs+4wtCVT54t809r9Z2PWHQmGxi8LZOJAXn/gtBkyfroz/cHHn7vhfoZNh71a7k3TuffP5qGHH3Fu0dq3af2M31vV3nVPNH2GjfMtH6pR+1NPXLKi8UtdNH6pKxeMH9Stf1fXyMH4YbrEfSXMwvXznTA/k+cXJuFBcZlUrhk/3Op94eUXorZd6kLCRkwe5smHuLJvlvWEF6Zo/FIXjV/q0PhlgUwcyHfeead59LEnXL1RsbITbhs2kR3Wb8R4M23JOjNm2gLzVOlnPWn9jN9Dj5RyfrcevWB6DR7tyeO3zFRF45e6aPxSV64YP2jBunlm6qJfo3r8RH5Gzi/MDg+Kz5RyzfjZt3offOgB8+vCye783Xff7fwu2bzYrNq5Iiof6gk9grU/q+Ups7BE45e6aPxSh8YvC2TiQIbxs+fFfPmZMIRJr957H9Zxw1t16WVK3v/ArcautPnki2+dMDF+uPX72hsVnOm77rrbvPZ6eScsG8av5aBp5h9vNHTrrjCMn5ws7JOlPvHeW+JeM2VB5CRSo9b7ZtaK6IdMJG+lqhWdtJh++pmnouJ2nNh2qx6r+I7pSld+xg/fM36lXnfz559/Ztz49fq5560T64Nmw4F1bphs57TFv7rTfYb+5MbfddddnnK0MUGPjV/4p19+4k6PmzXWE5+OgozfnW9F3u9X2MavU++Ozva88FIZd7v0/gchLujhjpdejTzc8XCph90wO16XlSkFGT8Jy6bxe/yJx5xfbH+pR0s5x6bE3XX3XebVcq+6dSO/izctNHU+r+0ptzAUZPwQdvnKtYwZP4zbxi8u3rGdOr44isYvdWj8skAmDuR8lZ/xu7NyM/fkUdjGr133ts4vGkd94tVjgrT8TrTa+On4TMrP+LUfOjOq7jJp/PQJM2jaNn5+Dxr8NKSX2XliuzNd/4cCg6DryDZ+UNd+XZyxXLq8VCT1Y3PibOSziqLCNH7FWbGMny2dj4pt/GzpdjJZifGDtPFbvGmf8zDLY088adbuPeGE4aIfd4TstO179HM6AOwwTL/w8qtuhwLmH3n0sag0FSpXN6Wffd6ZLvXY46bMS694Oi5SEY1f6tD4ZYFMHMj5KtRNNoyf/QoIzOPXNn6T509yegJ0PlvIg14Y/PYa3NMJy2fj98HHHzi/8uQkJHVwz733mHdqvO2Ewfgh7I2Kb7ivJdGSHlJtHO2eLW38YBb7j8zMlzSkfmxo/BITjV/qKkrjh7s+Dzz4oKn6To2ouM+/aeg87Cfzdb/63rTo2D0qHr/te/Z3flt26mm+atjMbD36hxk5Za6bbsOBM2bKglXuPG6r4xfLlDBtOtMRjV/q0PhlgUwcyPkq3eD5qTCMn317CNLGD0qmx09U1MZP15VWpoxfhSoVnG0Q9RjU3Qm3t+vdD95xfu0ePwi3iHV5kq9Ri4LPeuk60savS59OGe/xiyUaP3+J8YsnnY8qMH7xpNvJZGX3+Plp46Gz5qVXy5pJ81eaV8q+bgaOnuxJM3bmIucXw31kaBD0+bcNnTzTl24wGw+edcPF5Ollo5xMGEAav9Sh8csCmTiQ40nG6mVScsVXmELdZKPHLxHjh14sGeP3QZ2agWP8bGnjJ2P82nZr40mbroqyx09vq8zLL15JItO28Xv5tZfN5sMbPeVtOrTBeXrVr0yRbfzGz4488arLSVVSPzbs8UtMxbXHT45v7Ef2eElbul3ItIqyx0+HiWDc8DtvzXbTpFUHs/34JdeYYXrKwtXOtDZ+s1duceK3Hbvo3rrFL+bbdOtjfpkRSW8vu+/w8c7vM8+V8axHsqLxSx0avyyQiQM5njJxRaXl9xRwpoW6yRXjZ0vC0YsFgzJswhBPGX5GxDZ+EIxPpm5PahWl8XurWqWoeXlaUrbzmeefMdOXTHXCYPwkXF6W6yddf3oexg9hMOB1v/rUkz8dSf3Y2Mbvf15vQOMXoOJq/ESlHivlCRPpdiHTimf8/l6ugfOr28lkFcv4waA9+vgTUR8CwG1cjNXD+D08EIIwbfzQu/f8Cy85eSUf0mAc33sffey77O+atHDaCjxYqNcjWdH4pQ6NXxbIxIEcSyMmz3ZOkBjTIdN4d589oLZV517mwYceNoPHTXMOVLzU+fUKb7lP7Q6bOPOWwbnPybP5t/POmI577y3hlKmXl0mhbrTx27rviGk5cKpbd4Vh/PJBfsbv8tVr7ofMUXeZMn75JjnRamRfLOynekWtOrd0x5ruPr0zqrdULiJggDHsQJ5IRW/Vc2WeM9Xeq+bEL92y2HTo2d55J502z4WhIOP3Tdexzm+mjR+26YEHH3CeXh40ZqBzISbbOXn+RPP4k487YY89HnmiF3X4yRcf32rjXnFe7yLlyCfxML5UevxQDupNvtxhGz+J69irg2edUlWQ8avVaqjzm6mnevNRNH6pQ+OXBYriQEYjJdMLN+w2laq9Y1585TU3bOCYgjEc+OKGTMP4wejZ+WU6Wz1+NjR+wfIzfjY0fsEKMn5CURm/xi0bO79yqzzI+OETZJj+qsGXbryYHxi/MdNGO9ODxxb+J/qCjJ9QGMbPb7p9z3bOL0wxjJz05Nl1KA8RQXKrVw/HgAaM7u/8ivF79PFH3bjRU0e60+kqyPgJNH7BovFLHRq/LFAUB7Jt3Or/0Nr5tQfsLtq4x53+sUM3dxrGD4N07ytZ0lMmjV9ui8YvdeWK8es3vI877Ri/Yb3d+UdKPeL8wviJIdE9UviF8Vu+bakzPW/NXGf8pF5OJpUrxg91cf/9Jd15+6lyCROTB8UyfviOL+pNv98TWrZ1iTudrmj8UheNX+rQ+GWBojiQbeMnhk2+7QvZxk/SPvFUafdWb8mS95s1e447059908BTZmGJxi910filrlwxfnKLEbcqewzsbnad2mG+bfxNVFwixk/S2oalsJRLxg9jaLcd3eL0dMprhhI1fnjafODoAVHlSv3OWTXr1gVyc2da6jYTovFLXTR+qUPjlwVy+UBGb58OK0qhbkbPXq2rzAXx45bGfp9eWPXQ+y3My/W66SpzQd1V/6GgB4kqUDzj1+iniRk1L0HST5KnIhg/HVaYild3mTZ++aSPOw6KWXdVG/XP6fNFNjV97f6YdUeCofHLAthZsdPqHTlbwtVtufKViqRHL55QN8dP/66rzAXxaCx1A0pFTsBtBk/XVeZSrfEAc1u5wu+1Ko5C3cnn2fyYtWJrkZiXfDR+pWq2KZK6K476T8XG5tUvuusqc+k9biGNX4C+6TUl5n5HgqHxywIR8zLWsyNTEeMXi8oN+xbJLbfiKNTdbyfO6ipzmb5sC0/AAUK94JvQsWDd+Qv18p+KTXR1ufT8ZT7rLkCol1GzVukqc7lw8QqNX4D+W6mpefGzrrrKSALQ+GWBVrdOMDyYvcLLQOMZPxgbnkS86vTL5Lh1B1h3Xm0+GunN+/PPP3V1RcG68xfqZfKiDbq6okCaNfu9L+4OuxI9ZpsOnOlpL8Mu1MuWvUd0dZEEoPHLEjR+XuElufdWba6rygPqbsWewn1SsbgJdZLoSQQDynX+MAt1Eut2m4B0D77XwpM/zHqqTtuE9jsMM6BxjlbHXyYlVHezV27j+UJp9b4zCdUd8YfGL0s8WjPSYOodOqx66P3IOKBE6DGGt45sNeo/yqmP6zdu6KrygPGTrLsCLdy2JuH9DiDtrlM7PeWEUXjBdLJ1N2Pdck85YRXqY9+RU7qafEHaup3HedrNsAr1IS/1J8lD45dFsPOWqN7Cs1OHTV/3jNymHDZ9ha6iQJCeBmaXmbZ2mVMPV65d11UUSIlqzVl3t7Tt+HanHpZs2K2rKJDvuo9j3f0l1IN8YSIRNuw85OTBrXVdVtiEevhvjHGRmhs3bjp5xize7mk/wyZp+0nq0PhlGezAuMW5/tDvnh08DHrmk65OHSTSW6UJu/n7qsdQZ/t3HTyuqyYu/yzfyMm78+QOT7lh0JA5c5zt7z5mnq6auLz57U8Rw7hjrafcMAjDLLD9qQysHzw1cqHSd+oMT7lhEHqLpc1PloPHIrc363T4xdOOhkU0fZmBxi8HkA9xozHQO3q+avyySAOY7kEst8zDZAA3HI48nQv9cemKrpKEqdt+pFvOjhPhMIByexLatPuwrpKEGTFjpVvO4hAZQNnmfhMX6ypJGFyoSDn4P/Qy8lE7T+0wd1Vu6mwzXgaeKvj2ttTdyj2nPe1qvkq2+cF3W+kqISlA45cjTJi/zt258/kJri1H/nB7m6BMUKP5z255H7SJfGMzlnIVvZ5aGI9W6oNW7rbGewo1EfpOWOSW98LnHT3LzBdtObrNVGrU093Wcxcu6apIGrl1Cd1dtVnemhhs131vR77OAa3csk9XRdLggkXKu61sfbPpt/y9/fvKV53dbe06KvirRMkg5T34Xmszc/1BTzubL6rVbrS7rXiVF8kMNH45xsQF690dHfpPpabmy+4TzbZjlzwHRXEQxqQ8+mH7qG16+FZjVRhs2vNb1HJwQmk7coLZfCT6pJKr6BPG3M2rok4a0D/eaOhc9Weas+cvRi0Hqt93ZLE1M2sPbnK+UqK3CbfLMs3NmzfNnZWbRS2nToeBzhhCvV7FQej9/aRTwcUUhPf0LVy3U2962hw9dc688FlkuIeoSpNeZtW+4vnqFxwv8rCVrZNnL+hNT5ur165HXURDL9brYaavO+Bph4uL2o1c6Lxk3t6mtdsP6k0naULjl8Ns3HXYvFKvu6cRKW66/52WZubyrXrzChW87++dZgM96wIJPWbsNF2n7bByJc77vZY7v3d/ndqTZX759HpCt7/ZyIycGfyC18Lg4uWrpl6ngivt4qxUxvClA0xgiwFTPetRHNWs7xTnoYKi5KexCzzrURz1WYdRzsuXixJ86vJf5Rt71qW4qVrj/rcu0E7rzSMZhMavGINbfZeuXHVe0ZFNobeoqE8QmeDl1vPN2z2WmbHLD5pHG800nw1a4xqya7e2B9NfDl5rHms8ywkbMG+Pebv7UnPvN1OjjN9DDWaYJ5vOMqfORxp6zH8xuKAsSfftsHVumPze843XABYHYA71flDUQi9KMk8z5wqXr1wzx8+c92xPkerW8rEexQ383/jfPdtTxEpnbG22uHb9hjn9+x+ebUlGd9abYNbsOuoJT0bnL17OyDAVkjo0fiS0NBy5wUxYdciZ3nzwnPOLBunKtRtRpm3gLcMH7DC/Hj+Z3nfiD9Nqwhan/K2Hz5mp635z0whI69frRwghuQrarAMn/9DBpJhB40dCi238dh09HxXnZ8oSNX7ztxS8XmXl7lOBxg89g4QQUlyg8csPaPxIaLGN3+NNZpkP+6wwz7eY68zLrd6vhqw1938/3QnrN2e3c2tY3+p92LnVO9uc/OtWL8K+HrrOSQPjJ2F+t3qfbjbb+SWEkFyHxi8/oPEjhBBCSFxo/PIDGj9CCCGExIXGLz+g8SOEEEJIXGj88gMaP0LSwO8hEEIIyUdo/PIDGj9C0oDGjxASFmj88gMaP0LSgMaPEBIWaPzyAxo/QtKAxo8QEhZo/PIDGj9C0oDGjxASFmj88gMaP0LSgMaPEBIWaPzyAxo/QtKAxo8QEhZo/PIDGj9C0oDGjxASFmj88gMaP0LSgMaPEBIWaPzyAxo/QtKAxo8QEhZo/PIDGj9C0oDGjxASFmj88gMaP0LSYNbGozqIEELyEhq//IDGj5AUQQOIhpCiKCosWrbzpG4KSTGDxo+QFKHxoygqbKLxK/7Q+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8coylG/eY//3a96bj8Fk6qsjA8m3dV/1HnSRp7PKKI1jvUjXb6GAPuu6K+3ZXrN/HWfcvOo/RUYVOUJ3peoXO/H5RJ4siF/+DoHVC2CPvt9bBHpBu9OzVOjgtdL1CQ6Yu18mSQsqRdfXbbhxbOowQUjjQ+OUYuWL8Ji3c4Ez/t2ITZ77lwKkqVXLYJ5Kh09I7kWQDrHcixs/G7wRX3Mhl4wcuXr5abOtZ1ts+tkpUa57wtiBdYRm/oPlMUBhlEkISh8Yvx4hl/DbtPuw2mqIPWgxx43Vck96TAuOgzzuOcuNjgbSVbhmAVLn/nZZOGX/++ae7bAEnLsyX+7pn1LoJMo9ex6D4l+t1iwov82mXqLTQibPnnbhX6nX3xKHO7fKCliMnZdHyzXvdeD/8ytCKFbdkw+6E05au09GN/5/XG0TFlXy7RWBe8OOAX33D5b+xdfDYGdcMCpJO0HkQf/zMeU94/0mL3Tya17/uZVoOmqaDHex1DJp//tPOUeH2tBxjT9Vq74Zjn7n9jYbufP2e4520s1duc8NE1ZsMiFqWLdnO7fuPRqV58bOu7rxw7sIlN59gz/st++bNm1Fp7V60D1t62wLQuPdETzmXr1xz09ro9Xnm1n6F+dO//+HM31m5macsQYfLhZLMY11xAaHTAd3jd1u5+r7pgMw/9F4rd/pvZeu78YSQ2ND45RixjF9QAwj+Xi5ystdx4+et86T1mw8i0XSxsMt44sN2UeWJaajXabQbZqeX6VGzIie4p2t1iLsdmP9n+UbONE5YfmkEv2XBoGrsdBMWrI9ZpmCnmbdmhzONk70dLyZC0sJY6bwNek2IWpbEXbt+I2oet+R2HTruTO85fNKJGzh5iTP/dO0OUWljgfgazX92pv16/BI1fjCuOkzQ+6smXhwEE/8Py6zpeBs7TI6xqo36R8V1GzXXk1aj4/S8Dus9bqEn3uaBvy6KwKHjZ5zptoNnqFQREHfnW02j5oNun2J6+rIt7vSjNdtGxQWtk8ShbmXdJK1cuJWp28WZX7RulzNv15ttim/ciJhUKSNoXYFt/GCaMd3op4luvJ1HpuXC1a88QkgwNH45RqrGT8e9+e1PzvxrX/bwjdfzfkia6zciBsMPSRNU1s4Dx5y4fhMLencw/8Y3vZxpMQ1ykpB4KU+XvXh95GQzZ9U2N771z9Pd+KOnzjlhfcYvdMP8ytPS6TQIR88lOHjsdMy0gp0GJkMvM9ay7fkgYyWU/y7yX7/6RXfzbbexnvJjLQf8u0JjT1rprUnE+A2bviJq3m8Zuny/NMIn7UYExgE7P9ZdGyWEowwdJmXKMXbg6GlPnJ5/7pNOnnUOSiuI2Q6K1yD+hc+6etImsmwxU9I7DKQnzE7nJz/sePS61W49zI3DRSTCN+46HJVexgCjzbLzf9N1rJsGStT4yT5sY+fR+fU8ISQ2NH45RqaMH3q8MP9111984/W8Rhpi6WlLFbvXQAuIqVlh3Ta142X6yrXrznyXkXOceZgvidd1hTC/W+B6Ws/rOBuEixlCr1ystIKdRm6nBqHLs+fjGb9/lY8YN/SaDpqy1JkOMus6r18YpmMZv2qNIyZWqNlisCd/vGXEAulufzPSY+tHvLL0+kqY5JFjzK93Vc/HivObt8O//Ou25vt/9Z4GIWXoshKZFzMl8x2GzvRNF28dBJ3XZuu+I06cfYse85Ub9rVSGXPs1O9R5ch0osZvwKSIcd6y94gb71eeXxwhJD40fjmGnJRgmHC7RQRkrBxOitLYSYOHW3syr2/RAJm/u8oPnrwaiXvsg7aedUgWv+XgdpWEianR6zZ1ySYn3l5XPW5L4v2MHyS3haGyX/WMitO9KQC9iDKPHhh73BDC0jF+9jxuT+LWG6aDTob2fJDxg/D0Z1Be9PyIKZQ60mntMHvMm2xr99Hz3DDZB9bvPOSGyRgwv+Xb2GMrMR7RL42AcBmT6UesvABxmTZ+UKK3le1wvziNHNeQ3XstYfZ/rJetjZ9o9bYDnnC0G6VqRAxW0HrFigMSH3QsYn+zjzs7j6yrXDjgeJd9So/xkzx2m2D38vulJYQkBo1fjiEnJS1h5ZZ9pmT1H50GXAZcCxiDg/E3d1RqagZPXRYVJ+XMXL7VGcQ+f82OqHgbvWy9Doki480wuNzm8tVrTjhuR9umxm/d7GXjlibMqA3itPEDCEOvZ4XveptdB49HxeFhB/RkAb1tqEM8LII6rNKwnxuONOkaP/Bd93HOQyJYB7s3Vae154OMH3j8w3amwve93TgBdY4TPbZl72+R8X5AL0dAvcoDCPa2grmrt7sXG0LXUXOckzweIIq1fjaHT5x1TAweEHjvh0HuGEUb2WdiEVS+gLhMGT+AYwq3lGXYQqy0Anpcg+L8CEqLZcOQA50G07bx27YvMjbOr5xx89aae6r+YB58t5X74IofQfltmvSZ5Jhg/Ic2qFfsQxi/6dfjbq/rWw36Ri1LGz+A/xDGD0by6l89/kCvo54nhMSGxi8k5GrjqE2DJlfXO5vkc52gl3XDzkM6uFhh927KOEJCCMkVaPxCQq6aBRq/5GGd5Db4b+6q3Mz36XBCCMk2NH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQav2LCqFmrTY0fB5s7KjV1v9WayyrzaRfTtO9kc/LsBb0pRc7sldvMJ+1GmJLVf/SsZy7qyY/am++6jzPb9x/Vm1LkDJm63HzV5RdTqmYbz3rmoh56r5X5vOMos2TDbr0pRc7UJZtMw14TzDN1OnrWMxf1dO0OplaroWbSwg16U4qc5Zv3mnqdRpuX63XzrGcuqlSNNuaLzmPMoClL9aYUObsOHTff9xhvnqrV3rOeuaj7brXLddoMN11HzeH3rYsIGr8c5I9LV8xt5ep7DpDbyn5vqnzf0XQbPNSsXj3DnDy42PxxfLkxv6/Oqq6fWWnOHF5itm6aY/qPHmG+7djbPF7T32Q17/+r3tyMgoYDDYleLlTus46mTc9hZsHsOeboljXmj70bzfVDW8yNw1uzpmsHt5jTO9eZXWuXmyEjJ5hGHQeZ52r5m6wJC9brzc045b7u6Vku9GKdtuaHLoPNzGkzzW+bV5vzezZ4tqWohf/u7K715sCGlWbM2Cnmy1b9zKuf+p/sOg6fpTc14+DEr5cLPf1BK/N9u4Fm0qRp5tCmVebc7uzXHYT1wPpMmTzNNGg/0JS+tZ563aFP24/Qm5pxuo+Z51ku9Mi7P5p6Lfua0b9MNvvWrzBndq7P+jELYf/HcTBr+qxbx8UQ89LH7TzrDr30eTe9qRln2tJNnuVCz9Zuaeq06GGGjBttdm+fZ87+ttTcOLvK034XtS6fXGGOH1hsliybajoM+Nm8+ZX/MXt3lR/MzZs39eaSDEDjl0NUbdTf3enLfNw6Jw7STOqLtj9FHdjXrt/QVZAy3UcXnDjuqNg4Z06umVK3fqOi6u7A0dO6ClJm1db9UWXjBKuXX5w1+Zbhsrdv/Lx1ugpSpkmfSVFlr1gw37P84qy1ixdGbd83XcfqKkiZ6cu2RJU9bvyvnuUXZx3cuMr8rWzB9qFHNVMcOXkuqu46DhzsaW+Lsy4eX27urdLE3b62g2foKiBpQOOXA1Ru2NfdwXE1pA+CfFS9tr2c7f1vxSa6OpICtwek7vLNsARp6MiJ7janw8ot+9xy0JOnl5OPWrtkkbvN6dxWOnfhklsOepH1cvJRp3asc7c5nSEcqHcpZ3meGeUg4S6DbPOCtTt1lSSFlDNg9EhPu5qPOrKv4OKj9c/TdXWQFKDxyzKyQ0+aMd6zw4dBsv2p8O8KjSMnoe3rPA1tGHRf1WbO9t+4kfztkIr1+zh5F8+d6yk3DKr+XWTs2J7DJ3XVxGX4jJVO3vY/jfCUGwb1GBC5pf3T2AW6auLy24mzTt7yX3TylBsGrV60wNn+V+p111UTFzHMd1du7GlHw6Dzx5Y52/+PNxrqqiFJQuOXRao07OfsyDfz7JZuskId/M/rDXT1xGTigvVOvt1rl3sa1zApFeN89vxFJ0/fwWM95YVJ/6nQKOm6A8jzWt32nvLCpLe+7pJy3d3+RgNPeWHSyDGTnXo4euqcrp6YuMe6TxsaFh3dF+mxHzx1ma4ekgQ0flni4LEzoT+IbSVrYJA2rD19WqiLEtWa6yoKBOlHjJ7kKSeMgglJdr8Lu+kTVf2ma9J1d1vZ+p5ywqhfp0xPqu4eeb81zxd/CQ80oi7SGaoRdmj8sgR23IFjwjFGIxFhbCPqZObyrbqqPCDdsx+19jSmYRbqpFrj/rqqPOB1J0ir84dZqI8dB47pqvLQYdgs1p0S6qNx74m6qjwc/usWr84fZqE+8ORqItD0RavcF5GnqElq0PhlARkYrnfmsGvU5F8SOph5AvHqnsqRJ+DiwbrzqmX3oQnX3ZYVSzz5wyw8uYp6idf7gjTfth3gyR92JbLfPfBOS/PPNxt42suwK5G6I/7Q+GWBxz5oa0q919yzI1PxD+a+EyJjPHQDGnbh3Wbx6u7SlausuwChXvDS4Fiw7vyFeqndepiuLhe8iJx15y/Uy/Ez53WVRYE0V0+v9LSVYRfqpd2QGbq6SALQ+GUB7LCLl0717Mj5oO4dGpj6X3/kCU9UqJvLV6/pKnNBfM1GPT0NKBU5ifSbuFhXmQu+aJHtE/Add9zhTi/7dYwnPltCvTzxYTtdZS5rtx/Met3lqlAvUBCvfdmj2NSdvX8WhfCev3ebDdJV5vLLnDWRuvVpK8Our9v3jrnfkWBo/LJAqgcyGqUSJe6Nmj+8fZonXTaVCeM3YX7wC3YRP3/WbE8DSm01D1b/wfnyRhB4DUKNhj08+TKhdypXcKdjnTxjxWVT8czLD/2mFKl56daqqTudrEG28xaF4tWdxOt8ieqJx0qZ3csjx/wXdT7wxGdSRb1/ftEy8maHIGAKUz1f5Ls2ro+MuSXJQ+OXBVI9kO+8806nYZJ5P+M3d0of88jDD5rG39WJSjfq53ZOuB125sA8c++995gLRxa5YSvnD3WWg/m2zb80Dz5Q0lw7Ffks3Ialo8yTT5QyTzxeKmqZ71R70zxb+glnWozfKy89a7794oOodIkIddPzl/m6ylwQv23VUk8DSm11PleGhzeCQN3VbzfQky8Tso3fo4887E73bt/C3HfrYuX01sjLtf16/L7/vI558flnTbum9c21g5tNyfvuuxX2sZuudaNvb+2H95vL+wrvayzxzEudNsPSMi/JKsj4wfigfheMj7w0+sz2VU7dvf7KS24a1DFk/yeFKXwpJ1bdpWv8/MzYwTULzEtlnjWV3ijrhp3YvMzZT7A/SVjF118zL5d5Lqqspt987rR7F/eud8MffuhBM7pvN3dZxzYuMWWeLe3kt/OeurUf33PP3VHr9MarBXWfrPDy71h1V6buX6/N8Wkrwy589i1W3ZFgaPyyQCoH8rI5P5vzvy00Y4a0NzfORMZ7+Bk/WzBqkk7CZBq/m5aP8YRJugkjOptzh+Z7wv3KscNh/CRs1qSfPPniCXXTZeQcXWUuiN8bki90JKsKX3RyvlMcBOquWefBnnyZEEwG/neoT4eWTtjwXp0cI4fp0k8+4fzaJ0wxNLjQwC9MzfSREWMKE4jfcQN7+prGTCue8avZYrD5n3JF9yoSqUsRwqQOoZ+7e18pc3/J+5zfou7xK1kt8iLxINI1fv07tXbq4PNaNdywri2buNMP3TJ7+LVNGnTXXZH9CpI6tPehWGG2XnnheTfut3WLnOnlU8e4+7ZfnkTVpW9k+EUQpet0TOl8EQb9fjTyQmeSPDR+WSCVAxmNi0yjB0XCtPFD2IEtvzrTMGE6r0zbYS2afOYJe+H5p93pHxvXdeO3rxlnbp5d6VuOLDPdW700fqkp28ZPpls1+sb5vefuSM+ICGH2SdLu8cPv2AEFt6El7oVnS7thP3z3RdQyM6lcM35+PX52XTrH+er5pkb1ymb2L5H/VOo234yfLWzjqhnjPHXx2/pFTu+nTqunEw2D2Vs8aWRgOqjEvfeaQ2sXmDPbVkaFJyMav9RF45c6NH5ZIJUD+aUXSrvTaIDk18/44Xf5nMFxjd/mFWM8YZLOr8cvqBwJg4qr8cN23H3XXa75wLzf2KqPa7zj3IqcNqK/Jw55IPtW03Oln4qKwy25CT//5MmbCeWK8WvR4Ctz9cAmp1fq8v6NUelQBzKdiPELa4+fn/F78vFHPensOpHpvh1bedIVpgrb+OGJdZmWbfS7CMhkj1+8MAjHtg5LVkVl/KT9EenzRnEUjV/q0PhlgWQPZG2kTu6bY5bO/tn3AN62aqzTI3jx6OIo4xcZ4/eAmw5hp/fPdca64BayhNllYYzfAw+UNFdPLnPmkR7jW77/6sOotFXfKmuef/ZJZ7owjB++SoFwGWdVGMZPTrS13qvu/GL7tPHTjfyeFXN8449sWOxO28ZP0uFEJrc3Myk/49d5xGynzvDEamEbP2wjevlG9+vmhg/r1ckx1G0af+fM2/WQiPGDMMbvgftLmkt7i3aM35nfI5+2q99zfE4YP6jRl3WdY7ZOjbfdMBzvI3p3iarbx0o9XGRj/IKMH8Jerhf5JnI6xg+3VR9/tJRzq/vKrQsKhB3ftNS8WfYVZzvlwQ+E4aKsfr1P3LwwgxgLKPN2HdnTDz/4gBnVp2tUGOoZF3gSpo9/6IO3q3jCklGQ8UPYHZWaZsz4QThX6PNFcRaNX+rQ+GWBTB3IiUobuqCwXBDqRhu/OytHTiyiwjV+1ZxfbfwwqHvGqNgPRiRq/PzmMyE/49d+6Myouiss41fcJfVjc+Ls+ai6K0rjV5wUy/jZ0vmKu9I1fVAs42dLt5OpKMj4bV051qyaP9SZxsN9+JXzw8wJvcySWYOcaVz04/fVl58zndt850zXeLei8zu4Tws3HzomMH4cHQQSdu30cnPlxFK3XMzr9UhWNH6pQ+OXBTJ1IOejdIPnp8IwfmiQ0DMlvVXa+G1dOM1sWTDVk0+XAX1bt7YbVtTGT9eVFo2fv3Q9+YnGz19i/OJJ56MKjF886XYyFQUZP4zZRk/9irlDnPnhA1o7b4CoVrmcIzFr9T55100vYfjF3SQpa8SANu60nUbCqld53TGLchcpHdH4pQ6NXxbI1IGcj9INnp8Kw/jpAfHa+EEtG3ztyafz6DAav+IhXU9+ovHzF41f6soF4yeqW+dt07xRXTO4T0tTq2YVT7w9hMc2c706NzJ3332XMx3P+EG7N0xyjKYuP1nR+KUOjV8WyNSBHEv6YMuEnnvmSU9YpoW6yeatXpGf8cOYn9UzxjvTn330vtm84FdPHl2uNn542KFGtbcKZQB+cbvV61df2ZJ7grXI1q1evS/munL9Vq8cg7GUrX0xF271ThrVxfm9dHyJeab048406kNux/bt1tT59TN+f1jvgJXfU/vmmi0rf3HT2+ciGXfetMEn5s9zq6LWI1nR+KUOjV8WyNSBHKTxwzs5BxuE6Y6tvnHGZ+BJX0mDBgBXdbMn9TbHds90vgiCMRhIL2lefvEZ81aFV51pvKRZytTLy6RQN0HG7863mjq/hWH88kG5Yvz0SbTuh++byUP7Oi/XbdXwG086+yW8dt6nn3zcfPRuZMxlYcs9wVqI8XvgnZbm/eY/p2z88MoVbAum9QuB5VUgeBDj2aefdKZh/HCBgFeKfFO3lpu+asU3ol6ODeHiBF+26Nep4EJi3rih7rvtRHPHDnHagLWzJ7phWI6Yonq1ajp5cEFj50tEsYzfbbfqTOpW5wsSXs2CV6W8V7WSUw94bY3E2Q8Coc5effF58+XHH7rxCMfTz73aNnfDsI0YqnFh9zo3TO+j0rbJsjr+0NB5UETyIA51iDpCWajHkveViMovL4Y+t2N1VNmxFM/4la6duYc78k00fqlD45cFiuJA9jNoePmzTNf+oKAr//6SJZxfDOIV42fnf+jB+53fbPX42SCexs9ffsbPpqiMHx6EwfvNMO332g18FQG/cvK1T8IwiDjZ22EwTrqMTMvP+Nmk+lSv/fS2vb0YBypPqGoTAkO2dtYEZ9rvgSI7/WsvveD84jVD+EW5n374njP99ScfOb/4P3YunelM4x2Ljb+q60zDXEk5Z3es8iwnUQUZPyFZ46frI8j4STqs+/iBvZxpGC+Jx4UGpsXcyn/x4TtVzcCubQOXKS8Ph/A0uY73m/YLS0RBxk/I5FO9+SYav9Sh8csCRXEg28YN77NCl7zu8ZNpjOmQaRi/NYuGO/ltIY7GL7eVK8YP0idE/IoZtN+ViF+YHJigp554zJlHb43e/3T5mVZhGT+/7cCLhh956MGoNHYev1u9+1fPc0w03o9op5fhCHadiokTY4lXwPith70c9EQiHKZILzueMm38Ns6b7KxL2ZcjpjbI+FUuX84Nf/G5Z5xfvNZGwmQ7xfjJZ+10feswv7rS8XraDmv+/Zee8oNE45e6aPxSh8YvCxTFgYyGSKZH//XUValHCr7Vaxu/+++/z/nFZ+H8evxEjz/2iCcs06LxS125ZPxw23LJlFHup8UwmBu/Y/p39xg/CLfVZB7v6/M7ORemCtP4+YXh6XH5/JdO42f8/G6RQ9r4ocdPbtfKbWK83279nEmeMv2W837Vtzxh8ZRp4yfqeesCQIzopvmR8bSy7XaPH26t4kXfmJYeP8xLb509xq9762Zm/6p5nmXZdSpfngmK95v2C0tENH6pi8YvdWj8skBRHMh4ugoNEIxc0/ofm9JPPWZWzIs8rg/Zxu/orsgYPwzunTO5jxte/vWXzGOPPmz2bZrizDf+ro5Tpl5WJoW66TZqrq4yF8TvWrPc04BSW025zzqakm+30FXmgrpr1HGQJ19hyT4BLp0y2jF3uI3rZ/ww/kyMkAifa3vmqSfMyS2F/3/HM34fthxi/lY2efMC4dYrxoPNGv1z1NckMC2GrGqFN1yD4mfIIJhpjJeMZfwgjPHDbc7zu9e6YSunjXVu7darXdMdgybLQS/iqy+WcV6GPHlIH89y4+meyk1i1l2yxg/GCxcK8s1nCN/pxZhHvzF++MazpJMxfj3a/OCG2cYvyJShrmAapXexd4cWzuudurRo7MnnN41fGeOXzG3zDj+NiFl3z34ceVJft5PUanP68JKYdUeCofHLArl6IG9YOspcP73CE16UQt2MmbNGV5kL4hfNmetpQKmt5pF3fzSv1Ouuq8zlb2Xrmw8bR8ZCUdGKZ/wa956YlHnJBTX7tp4nrDAUr+6SNX6JSIyfX7gOsxVk/NJVquV+3aZ/zLqr1viveJ+2MuzasjHyVSKSPDR+WQA766YNsz07crbUpe13To+LPdYvW0LdnDp3QVeZC+K/atXP04BSkRNwh6EzdZW5vNtsUMq9Vvku1N09VX/QVeYyd/X2jJuXwhJ6xZyn+KdGegMLW/GMn3wuUOdLR6kYP7kNXBhK1fj9u3xDU+7rnrrKXPpNXEzjF6AWPw2Iud+RYGj8sgBeT/Lip609OzIVMX6xaDdkRsZPIvmieHV3/Ezk9SQ6HxWpu+nLtugqi4J15y/US+WGfXV1uSzfvJd1FyDUy66Dx3WVRYE06b7zLh+FemnQa4KuLpIANH5ZAAc6r+K8Wrp8WlzzAngS8eq5Wm1Ydylq8IgJCdfdye0F74KjtpoLezc69XL56jVdXVEgTff+oz35w65E9rvb32xkHn73B097GXYlUnfEHxq/LIGddsXK6Z6dOcxCncR6oldAujrNfvI0omEW6uSR91vrqvLwjzcamn++2dCTP8xC3U1etEFXlQc82UvjHC3UR4Xveuuq8rB4/S7WndKdlRonZF5u3rwZSefTZoZV9Tv3SajuiD80flli7qrImCG9Q4dVqItED+Rr1284aa8d3OJpTMOoZOoOIO3WlUs95YRRT9ZsmXTd/dBliKecMKprv9ivItEg7UNvF3xRI8zav2FlUnX393INeL74S7jtjbq4ePmqriaSIDR+WQSDyXkwJ2f6hC86j3HyXDmw2dOohkm3v/HXCSEJVm/d7+TZsjLyBY2wqtxnHZKuO7no6NRnpKe8MKn/kHFOPVy+EvsWrwZ5MCxBlxcm4T2kqAc8MJQMyPP3cvU97WeYdPNsxPTV+HGwrh6SBDR+WQY7MZ60xDuJ9E4eBj1R80enDv78809dNXERw6gb1rDo8xZ9ne0/fOKsrpq4yPePMUZLlxsGjRwzydn+YdNX6KqJC56ORt7Ny8NpnPEeTWx/Ird4NZMWbnDyDhw23lNuGHRp/yZn+/9VvrGumricPHvByVureXdPOxoWSZtP0oPGLwdAI+Du0D47ez5qzoLJGTmIX/ysa+gM4JEtBQ0geqBSpUmfiPmBzu/Z4FlOPgrDA2Sb9x85paskYaYt3eyWs2n5Ys9y8lWyzePnrdNVkjBHTp5zywlLj/3FfZvMv95s6GzzN13H6ipJmBs3IuP9oEN7Fnja1XyVbPPTtTvoKiEpQOOXQ/y7QoEB7D5kqGfnL+6ae8vs/at8pPGDNu46rKsgZV76vJtbLnrCdMNb3LV7baSXRYT3e2WKZn2nuOWWrdvBs+ziLvRq4haZbGON5j/rKkiZR2u2dcstUaWpuX4ov8adYnseqB4ZkgI98E5LXQUp80m7yFcroNvK1jfnduffxUf5LyJf3oDwAvVMgZ5quz3YuXWup70t7vq2Y293+56p01FXAUkDGr8cRG6H2Lqt7Pfm4xY9zLDxo83eHfM8B0mu6PiBRWbh4l9Nm76DTNl6kRe32krkydN02LznN88yoRoNe5i+g8c6t+dylTM715vl8+c748cqftnZsw34bFi812akw7kLlzzLxBjCqt90Nd36jTKrFy3IWWODHpU5M2aZXgPHmLe/L7gIEOHEcfDYGb3JGQNPXsrtc1tv1Oto2vUa7nxt5urB3OzdQi/okrnzTPufRpiPmvTybMN/KzZxepoKE7vnXlT9u26medchZtb0WeaPHB6SsGbxQtNjwGhT7duuzhPzejtivZA+XdDj/3Hb4Z5lVvymg+k0cLCZOnuiOXdkqaedzhVt3zzHDBg90tRs2tU88Lb3+Fm346DeZJIBaPyKARjD9XbTgZ6DIteF3oFBU5bqzSlSVm3db+p1HO0+FQflKnbdwUTgKxypjH3MFHsOnzSV6vcx/7l14tf/bS7r9jcamvo9x5ur167rTSoyYKLrtBluSlRr7lm/XNdHrYaa07//oTepyLh+44Zp9NNE5/11et1yWRiyg3GP8V7IXNh0HjHb3F2loJe2OOi2cvVNmU+7mGWb9ujNIYUAjR8JLQfGtDT7RzXXwQmxqfkrzu+SKv+HikmMVPMRQki2QLt16SjNWXGHxo+EljX17jMbm75gjs392Syv+b/Nto7VXEN28/o1Z3p753fMig9uc8IOT+piNjYpY5ZU/b+ijN+y9/4/s+Kjf5ir5yJX+pjf1untKHOH6R3darph7m/V/9NNQwghuQyNX35A40dCy85edczx+cOc6X3Dmzi/F/asdX6Xvfv/3jJyJ5zprW0rOb+2kfPr8YMh1Ny4dN4p5+KhrVHhyAejef2P5F/FQggh2YDGLz+g8SOhxTZ+27u+78xD186fcho4mYdAXOP31/Sqj/9rrpw65Eyf27LI6SnUIO2Sav+3DiaEkJyFxi8/oPEjocU2fkur/z9RcXsHf282NXvJmb5xOTLQXXr0fpvaI8r4XT1z9FaaC2Zbp+pO2O5+9Zzf1Z+XcIwfWPvVQ87v6TXT3Hz2LyGE5Do0fvkBjR8hhBBC4kLjlx/Q+BFCCCEkLjR++QGNHyGEEELiQuOXH9D4EZIGHKNHCAkLNH75AY0fIWlA40cICQs0fvkBjR8haUDjRwgJCzR++QGNHyFpQONHCAkLNH75AY0fIWlA40cICQs0fvkBjR8haUDjRwgJCzR++QGNHyFpQONHCAkLNH75AY0fIWlA40cICQs0fvkBjR8haUDjRwgJCzR++QGNHyFpQONHCAkLNH75AY0fIWlA40cICQs0fvkBjR8haUDjRwgJCzR++QGNHyFpQONHCAkLNH75AY0fISly8/pVpxGkKIoKg2D8/ji0XTeFpJhB40dIikhDSFEUFRad3TRfN4WkmEHjR0iKsMePoqgwCabv+uULuikkxQwaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8CCGEEEJCAo0fIYQQQkhIoPEjhBBCCAkJNH6EEEIIISGBxo8QQgghJCTQ+BFCCCGEhAQaP0IIIYSQkEDjRwghhBASEmj8SLHk7PmLpk6bYebv5RqY//3a9xRFUcVC/67Q2HzfY7y5eu26btYIKRJo/Eix4MaNm+a/FZt4GtF3mg4wPUbPNjOWbjBnzp4z58+fpyiKyikdO3HKLF233XQaNsNUbtDH045Bew6f1M0eIYUCjR/Jac5duBTVOD78XiszbfF6T8NKURRV3DRy+jLzH+uCFncw/vzzT90MEpJRaPxIznJbufpOY1i9cT9z/ORpT6NJURSVTypdu4PT5pV8u4VuDgnJGDR+JOe4cPGK0/jd/mZDT8NIURSV75IeQEIKAxo/klP8/sdlp8H7efIiT2NIURQVFr3TpL/TFjbv/6tuJglJCxo/klOgofvpl7meRpCiKCpsev3rnk6bePPmTd1UEpIyNH4kZyhTt4vTyOnGj6IoKqx6q35v3vYlGYXGj+QE8vQuX8lCURQVLRo/kklo/EhO8G23seztoyiK8hHaxiUbdutmk5CUoPEjOYE8xaYbPIqiqLAL7y99tGZb3WwSkhI0fiQnoPGjKIry17CpS3m7l2QMGj+SE6BRe/Kjdp4Gj6IoKuxatmEHjR/JGDR+JCdAo/ZMnQ6eBi/b+vLLL80999xjWrdu7YmLpx07dnjCYmn+/Pnmjjvu8IQ/88wznrARI0Z4wjItv+Umo44dOzrbc++995qhQ4d64oOEPKgLTD/wwAPmkUceccN1WjuPDhN98cUXUenOnSt4gOjrr7/2pE9Esjz8x7GW7SfUiw7LNSW7TYWlVOsq3vqnWm62tGrzbho/kjFo/EhOkGvGb8uWLZ6Tx2+//eZJF0tiXhJVMsavKJTucu2T69tvv22OHTvmSeMn2/j51YefgtKNGjUqar5GjRqOEZX5dI1fKkonb9hUWHVVWOUWlmj8SCah8SM5Qa4ZP5wYpk2b5gnftWuXeeWVV5zpF1980ezevdtNv2LFCjN79mxTtWpVJ0wbP/ReHThwwJw6dcpMnTrV1K5d25w+fdo9CQUZv5IlSzrLHTBggBtv9/gh7MyZM2b//v1uPH4rVqzophET1qxZM7Nq1So3jd2TKeWsXLnSmYfxe+qpp5ywSpUqmSNHjjjhzz77bFQe+9eWNn6HDh1y02IZ9vqWL1/ejB8/3mzYsMEJ8zN+Mv3888+bdevWmZMnT7r1gLiNGzdG1afO//33kTGkqE8JCzJ+v/76q/P75JNPumF6HRFm9/gFLff99993fjt16uSJO3HihNOrjOmWLVu64bqc9evXO7+6p9de9qeffuqUV6JEiah4/H/t27c3kydPdsNk3xg3bpx7QbNo0SJz5513esrF/rpnzx5Tv359Nwx52rZt6+4/qMe7777bXe5XX33lTjdp0sSdhvy2+fjx46Z69erONI4TSavrFGmwPZg+e/ZsVBp9POIX/8/DDz/sTNv/pV0ulrd161ZnHaZPn+6G55Jo/EgmofEjOUEuGj8YCx0utx1FpUqVctPbefGrjd9dd93lSQNVqFDBTW+H+6WVaTEAWMe1a9d64v3KEeEEqdOgh3PChAlR6XSPX6tWraLyjR071tx3332e8kUwfo8//rhjtCRPIuuL6VjGz65HHZfINMw5zAemg4yfraVLlwaWFc/4YTlitHUctHnzZscA2/FBaaFYxk/CcCv7xx9/TKiuoSpVqji/MEiDBw+OmRbSxhK/qEeYbh3eoEEDT36/bbb3td9//90sW7Ysqhw9/dZbb5mPP/7YSdumTRs3XB+P+H9kmAEM44wZMzxl+W1jronGj2QSGj+SE+Si8fPr8dMnCb8TpExr41etWjVPGmjQoEFuel0+ZJ8UJV4MAMyXn0G1y0FPG+bF7Pitc8+ePT1laOMnJql///7OCddvXW3ZPX7Sk5TI+mI6lvGD0HOJ+blzI5/3C0qHXiz8wrQiXCTrE2T8xEBAdq+iXkY84wfNnDnT6Q2Tniddb5MmTXLWp3Tp0lHhEEzcm2++6eZJxPhBL730UkJ1HVSGPV2zZk1nHnWO+c8//9yTTtcjTJkux5be5qB0QeuEYwYGFKZ806ZNnjTyi//HHmvr919C6M1EmG2Uc0k0fiST0PiRnCDXjB96JfTJAbe3GjVqZPbt2+fM4/aX3MbyO0GtXr3aHD582A23jR9uF+tbVakYP+jRRx/15LHLwS1i6anEOumTo+iFF16Img8yfhDGyemTvZYeQC+3iOOtL6bjGT8d5pcOvUI6TCS9hn7bgLGIuAWK6cqVK/uaBZmOZ/z8esHsdLiNquP9BAOLnkPcyoShQxiMvF2mPLSC9ZUeM7uu7VvtdtkwUbiVLLf4/dLYYXYcHnzCr189vvrqqx6jCultxjGC2+C6Z1Ti7WkxspiW/0j2bb/jMVHj57e8XBKNH8kkNH4kJ8g14yfCE6E4ubVr184Nw2003L5s0aKFG6ZPUDL92muvufO28YMwzumhhx5yT4SpGj/kf+yxx5x1GjJkSFQ6ER5yQDzG6fmdwCGMP3zwwQfdMWmxjJ/0mIl0WZA2fpIG64tl2OsLPffcc+aTTz5x0sUyfhhnh/Fa5cqV88TZ03YYeq1kGtq7d6/p3bu3r2GB6tat644Js+vaXkfM66d68T80btzYDcO4MfTYYRwZjAnCsP3YdiwbZgzbgf3A7+EhXGhg/5Pb7BB63GC8cQFibytuYaMXrHPnzm5a2TfKlCnjXoT4/Vc6TOZhyLCun332WVQ8yrTr1K8edZmioG2GocV2ffTRR27Y6NGjXZOO8jCOFmnsCyr8lxhy4Hc8Bhk/+z/AsYHtkSEXdv5cEY0fySQ0fiQnyFXjR/nLb5xdrmnOnDmesEwLtzRtw5At5ZpRgbHyu3WdjnJtG4tSNH4kk9D4kZyAxo+iKMpfNH4kk9D4kZyAxo+iKMpfNH4kk9D4kZxAGz/c1oHwHjk8QYowjM/x+xoGXtGAhyUwyFsGtWdC8W4t6TFsfvIb+5SK4q2L3yD6dKWfSralx07Zwrgte+xWvHW300F4BYy8ggPrYI/3g/B0rD3mLUj2/6PHV8aSrG8i/28ikm3S4bmkwth/RMnUvRae2sV40m+++cYTB+l9LZ7irUusfd5Pie7b6eah8SOZhMaP5AR+xs+exju4/Izf008/7b7cFpJXlhSFUmnAU1W8ZcU7oRWlYpnCWLK3ES/BxsML2vgFpfdTusYtXvmJKt31KAoV5v6TTtn2y8L9lOq+FqRk/6tU9pFU8tD4kUxC40dygnjGD19l8DN+iTSiSIOnEo8ePepMN23a1Hkq0H5AAV+CwOsw9HLxi147+cyXXzyEd5whP3oc7S8ESI8f0mL98ToOyYcnFtGzhR5NPCkqeezyDx486DxZaS9LvmxgfwbNPrni6U70iOl37eGJT3wBBF8pQHjXrl3d9ZEXMdvpbcOF15rIFxMQZp9wEYZl4SXQOs4uE/Uv77Lbtm2bG6/TQQMHDnR6cmMZP8QPHz7cU47Ir8cP/4e9regl1vUk03p5IjxFKu+pw/v57C9i6K+32Othf/VFLw/58Aoh1LO8U1FepownTvWXTlC/UpdYBzwhK2Vh+ZjG/o10eM8dntaWeHkBs7yKBUrEnAV9/UVeoKy3Cb84bvzKlmNv1qxZ7tPO8s5Fe73sJ8uD6sHe1zp0iLQh9r5qy94P/I5pe5/Bk/zYD3VZOP6wL2M/kHDM4+4E2gB85WbNmjVu2fhf8TS9PBkteeQX223XhyzHFo0fySQ0fiQn8DN+Ivm8UzrGL940XpuBW0p+8fbtWrkFqfND+CKGrLOE2cZPwuTVMGjw8e1Yuwxb9lORkh+fHcNtQ9HLL7/shOuXQ0u8mAPI/sqGvT54ZY1Mw3jItJ/hwskNv9r42bfI9MlY8uv60pK6s+swlvHDO93wv+lyREHGT8LsbcV2jRkzxpmOt752/UJ+6e1pWQ87DOZs+/btnnC/ZdrLk3jUr7xsGGXBeGAa+yde3YJpGCidzy4fRl0+ceZnzrRg1mEwUcb999/vKU8M57Bhw6Le1edXNvLJ9otg2mBiEYcLHoTpVxnZ24OLrKB9DUbK77at335gH9P2PmMvT7YXktcd2cuzP1dnh9svu7bj7HqTCzFdH7Zo/EgmofEjOYGf8dONX2EZP7z3TF5+i14wHW+fJOyxUH5l6Wk/46dvJ+EE7rcdfsYvaMygNn46HtInUZm2y7TL8TNcUoY+4UJ4ZyF6Y3Sc5A9aL53OVizjh/fl6XWwFc/42duK7dIv99XLEyUS7vd/22HJGj8dZtexbXCwDfIfPfHEE558dll2GX7mzBbedWdfRPjVkawHjJ/94upYZeNiq3nz5mbhwoWuCcUFkaxX0D4r0vsa3guJY9n+rJwtv/3APqa18dP5dV5Jk47xs6Xfjymi8SOZhMaP5ASJGj/cYkJvgPQIYPA3rsZxqxa37OzbrH5l+U3jfW/oOcLLdu1PdUl80ElCl4X8MI52eCzjh94+DEyXT6pJvF0m4mBM9bJwcsPtb9wuRph94sH2VKxY0ZmWz8FBQSfRIDPkZ7j8jF+XLl2c3+rVq7tfh8DtdL0s+1YvejkkXqezFWT88LLeoG8fi9I1frgVKA8W2cItPtnPJk6c6PYA6f9IpmU9YGzwNQsdb0/ju7lyqxcvmMYvlgXjhenatWs7v4kYP+wT8i7D8uXLe5Zll2HvPwjTFyfoHZS8uOUq03Z59npIOAyYn/FDveEXdYxbxbgVitvj+JoNjkE/4+dXD5C9r9nL9pPffmAf09JbCmGIhdxtwLSE+xk/7NsYb4zjEl+MsW/1ou4QL+us6w69+HZ94Bd1aa8XjR/JJDR+JCfQxo+iktHzzz/vCaNSkxj54qpYxq+4isaPZBIaP5IT0PhR6Uhu1VPpK+g2aXEQetaktzufRONHMgmNH8kJ0KiVrk3jR1EUpbVq0y4aP5IxaPxIToBG7fY3G3oaPIqiqLBr7OyVNH4kY9D4kZwAjRqkGzyKoqiwq8J3P5l/vNFQN5uE/P/t3T9LVXEcx/Fn09YYQT2ApqaWmiKQtiKDpnBoqCgqJIeGplw0ChwCK6olQaG/oCUllKJpWnp7AN04cY8kdU6Tf+ro5/WCz1P48ubeH5x1EX40wuGzN4Wfmdlf1rmNAw+fVc8mrIvwoxHa7R/lcZtbWKodPTOz5Pmbl80k/GiMU9du+9XPzOy37T12UfixqYQfjdI5cPOLX2rHz8wsbcMjr8ubODm9UD2VsG7Cj0bpHx4rD91K61vtCJqZpWxiaqa8hbuPnKueSdgQ4Ufj9A48Lg9e3+Cj2jE0M9vpO36+v7yBr97NVs8jbJjwo5GWWqsPmjubnV+sHUYzs522F29Xv9DR2fd2u3oWYVMIPxrtdO+dtUPY2dOXk7VjaWa2XTf05Hmx61DP2o3rPHeBrST82DZOXhn8IwJ/7WB3X9F9dbAYeDBWvJmaKWY+LRbLK63ynaCZ2f/Y1+VW8XHuczH+frq4dW+k6LkxVBw40Vu7X53t67pUPXewZYQf29b90YkyBvccvVA7pGZmTdv+rsvFmet3i9HxD9VzBv+M8AMACCH8AABCCD8AgBDCDwAghPADAAgh/AAAQgg/AIAQwg8AIITwAwAIIfwAAEIIPwCAEMIPACCE8AMACCH8AABCCD8AgBDCDwAghPADAAgh/AAAQgg/AIAQwg8AIITwAwAIIfwAAEIIPwCAEMIPACCE8AMACCH8AABCCD8AgBDCDwAghPADAAgh/AAAQgg/AIAQwg8AIITwAwAIIfwAAEIIPwCAEMIPACCE8AMACCH8AABCCD8AgBDCDwAghPADAAgh/AAAQgg/AIAQwg8AIITwAwAIIfwAAEIIPwCAEMIPACCE8AMACCH8AABCCD8AgBDCDwAghPADAAjxEy9BOy+0UWxCAAAAAElFTkSuQmCC>