{
    "@odata.id":  "/redfish/v1/ThermalEquipment/CDUs/1/Pumps/2",
    "@odata.type":  "#Pump.v1_2_0.Pump",
    "Id":  "2",
    "Name":  "SPECK TOEMA065200 Pump 2",
    "PumpType":  "Liquid",
    "Manufacturer":  "SPECK",
    "Model":  "TOEMA065200",
    "Status":  {
                   "State":  "StandbySpare",
                   "Health":  "OK"
               },
    "PumpSpeedPercent":  {
                             "Reading":  0
                         },
    "SpeedControlPercent":  {
                                "SetPoint":  0,
                                "ControlMode":  "Automatic",
                                "Reading":  0
                            },
    "Oem":  {
                "ADC":  {
                            "RatedFlowGPM":  500,
                            "VFD":  "ABB ACH580-31-065A-4",
                            "RatedHead_psi":  112
                        }
            }
}