{
    "@odata.id":  "/redfish/v1/ThermalEquipment/CDUs/1/SecondaryCoolantConnectors/Rack-10",
    "@odata.type":  "#CoolantConnector.v1_2_0.CoolantConnector",
    "Id":  "Rack-10",
    "Name":  "TCS Branch Rack-10 (DN50 supply + return)",
    "CoolantConnectorType":  "Pair",
    "SupplyTemperatureCelsius":  {
                                     "Reading":  30
                                 },
    "ReturnTemperatureCelsius":  {
                                     "Reading":  35
                                 },
    "FlowLitersPerMinute":  {
                                "Reading":  118.3
                            },
    "DeltaPressurekPa":  {
                             "Reading":  64.8
                         },
    "Oem":  {
                "ADC":  {
                            "BalancingValvePositionPercent":  71,
                            "BranchCap_kW_at_6fps":  170,
                            "QD":  "Staubli RBE2 2in dry-break"
                        }
            }
}